!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.4;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building,                !- Name
    37,                      !- North Axis {deg}
    Urban,                   !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    ,                        !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    2000,                    !- Surface Temperature Upper Limit {C}
    0.00000001,              !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    1000;                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! Hourly weather file: C:\Users\fbouny\Documents\NR3\BC-2\EPW\FRA_NANTERRE_IWEC_2023.epw
Site:Location,
    NR3 (01-01:31-12)  (01-01:31-12),  !- Name
    48.9,                    !- Latitude {deg}
    2.21,                    !- Longitude {deg}
    1,                       !- Time Zone {hr}
    50;                      !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Summer Design Day in NR3 (01-01:31-12) Juin,  !- Name
    6,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.4,                    !- Maximum Dry-Bulb Temperature {C}
    13.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100725.8,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in NR3 (01-01:31-12) Juil,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.8,                    !- Maximum Dry-Bulb Temperature {C}
    13.6,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100725.8,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in NR3 (01-01:31-12) Aoû,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    35.9,                    !- Maximum Dry-Bulb Temperature {C}
    14.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    21.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100725.8,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in NR3 (01-01:31-12) Sep,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.8,                    !- Maximum Dry-Bulb Temperature {C}
    12.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100725.8,                !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in NR3 (01-01:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -5.4,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -5.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100725.8,                !- Barometric Pressure {Pa}
    2.8,                     !- Wind Speed {m/s}
    60,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    NR3 (01-01:31-12),       !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2023,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2023,                    !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    No,                      !- Use Weather File Rain Indicators
    No,                      !- Use Weather File Snow Indicators
    No;                      !- Treat Weather as Actual


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    Veille de Noël,         !- Name
    25 Dec,                  !- Start Date
    7,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Fête du travail,        !- Name
    1 May,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Vacances d'été,        !- Name
    31 July,                 !- Start Date
    16,                      !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Jour de l'an,            !- Name
    1 January,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Lundi de Pâques,        !- Name
    10 April,                !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Fête de la Victoire,    !- Name
    8 May,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Ascension,               !- Name
    18 may,                  !- Start Date
    2,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Lundi de pentecôte,     !- Name
    29 may,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Fête nationale (Quatorze juillet),  !- Name
    14 July,                 !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Toussaint,               !- Name
    1 November,              !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Armistice 1918,          !- Name
    11 November,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    March 26,                !- Start Date
    October 28;              !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:HEIGHTVARIATION ===========

Site:HeightVariation,
    0.28,                    !- Wind Speed Profile Exponent
    370,                     !- Wind Speed Profile Boundary Layer Thickness {m}
    0.0065;                  !- Air Temperature Gradient Coefficient {K/m}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    18,                      !- January Ground Temperature {C}
    18,                      !- February Ground Temperature {C}
    18,                      !- March Ground Temperature {C}
    18,                      !- April Ground Temperature {C}
    18,                      !- May Ground Temperature {C}
    18,                      !- June Ground Temperature {C}
    18,                      !- July Ground Temperature {C}
    18,                      !- August Ground Temperature {C}
    18,                      !- September Ground Temperature {C}
    18,                      !- October Ground Temperature {C}
    18,                      !- November Ground Temperature {C}
    18;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

Site:GroundTemperature:FCfactorMethod,
    5.23,                    !- January Ground Temperature {C}
    4.57,                    !- February Ground Temperature {C}
    5.75,                    !- March Ground Temperature {C}
    7.60,                    !- April Ground Temperature {C}
    12.46,                   !- May Ground Temperature {C}
    16.20,                   !- June Ground Temperature {C}
    18.72,                   !- July Ground Temperature {C}
    19.49,                   !- August Ground Temperature {C}
    18.18,                   !- September Ground Temperature {C}
    15.28,                   !- October Ground Temperature {C}
    11.39,                   !- November Ground Temperature {C}
    7.79;                    !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

Site:GroundTemperature:Shallow,
    14,                      !- January Surface Ground Temperature {C}
    14,                      !- February Surface Ground Temperature {C}
    14,                      !- March Surface Ground Temperature {C}
    14,                      !- April Surface Ground Temperature {C}
    14,                      !- May Surface Ground Temperature {C}
    14,                      !- June Surface Ground Temperature {C}
    14,                      !- July Surface Ground Temperature {C}
    14,                      !- August Surface Ground Temperature {C}
    14,                      !- September Surface Ground Temperature {C}
    14,                      !- October Surface Ground Temperature {C}
    14,                      !- November Surface Ground Temperature {C}
    14;                      !- December Surface Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

Site:GroundTemperature:Deep,
    14,                      !- January Deep Ground Temperature {C}
    14,                      !- February Deep Ground Temperature {C}
    14,                      !- March Deep Ground Temperature {C}
    14,                      !- April Deep Ground Temperature {C}
    14,                      !- May Deep Ground Temperature {C}
    14,                      !- June Deep Ground Temperature {C}
    14,                      !- July Deep Ground Temperature {C}
    14,                      !- August Deep Ground Temperature {C}
    14,                      !- September Deep Ground Temperature {C}
    14,                      !- October Deep Ground Temperature {C}
    14,                      !- November Deep Ground Temperature {C}
    14;                      !- December Deep Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance,
    0.2,                     !- January Ground Reflectance {dimensionless}
    0.2,                     !- February Ground Reflectance {dimensionless}
    0.2,                     !- March Ground Reflectance {dimensionless}
    0.2,                     !- April Ground Reflectance {dimensionless}
    0.2,                     !- May Ground Reflectance {dimensionless}
    0.2,                     !- June Ground Reflectance {dimensionless}
    0.2,                     !- July Ground Reflectance {dimensionless}
    0.2,                     !- August Ground Reflectance {dimensionless}
    0.2,                     !- September Ground Reflectance {dimensionless}
    0.2,                     !- October Ground Reflectance {dimensionless}
    0.2,                     !- November Ground Reflectance {dimensionless}
    0.2;                     !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    11.6,                    !- Annual Average Outdoor Air Temperature {C}
    20;                      !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

! Not limited
ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Schedule: On 24/7
Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1 ;                      !- Field 4

! Schedule: Off 24/7
Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0  ;                     !- Field 4

! Schedule: Auto VMC
Schedule:Compact,
    Auto VMC,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays WinterDesignDay SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0  ,                     !- Field 4
    Until: 19:00,            !- Field 5
    0.8  ,                   !- Field 6
    Until: 24:00,            !- Field 7
    1  ,                     !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    0  ;                     !- Field 11

! Schedule: Heating/Cooling setpoint schedule
Schedule:Compact,
    HeatingCooling setpoint schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For AllDays,             !- Field 2
    Until 24:00,             !- Field 3
    20;                      !- Field 4

! Schedule: Control type schedule
Schedule:Compact,
    Control type setpoints schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays WinterDesignDay SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 20:00,            !- Field 5
    3,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

! Schedule: Cooling setpoint schedule Etage:LOCALSERVEURS
Schedule:Compact,
    Cooling set point schedule Etage:LOCALSERVEURS,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    16;                      !- Field 4

! Schedule: Control type setpoints schedule Etage:LOCALSERVEURS
Schedule:Compact,
    Control type setpoints schedule Etage:LOCALSERVEURS,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    2 ;                      !- Field 4

! Schedule: DOAS supply air temperature: Always 18.00
Schedule:Compact,
    DOAS supply air temperature: Always 18.00,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    18 ;                     !- Field 4

! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact,
    Default Air Velocity for Comfort Calculations,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.1370 ;                 !- Field 4

! Schedule: Cooling fraction schedule
Schedule:Compact,
    Cooling fraction schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1 ;                      !- Field 4

! Schedule: Heating fraction schedule
Schedule:Compact,
    Heating fraction schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1 ;                      !- Field 4

Schedule:Compact,
    Activity Schedule 4438,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 4438,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 4456,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 4456,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 4464,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    119.7;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 4464,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 4500,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    119.7;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 4500,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 4514,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    119.7;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 4514,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 4522,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    119.7;                   !- Field 4

Schedule:Compact,
    Clothing Schedule 4522,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Shading data - building component blocks
! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for Smart Building NR3 - Bloc composant 1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for Smart Building NR3 - Bloc composant 2,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for Smart Building NR3 - Bloc composant 3,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for Smart Building NR3 - Bloc composant 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

! Modified schedule: On 24/7
Schedule:Compact,
    Transmittance schedule for Smart Building NR3 - Bloc composant 5,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    NR3_8:00 - 18:00 Mon - Fri,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 18:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: AllOtherDays,       !- Field 12
    Until: 24:00,            !- Field 13
    0     ;                  !- Field 14

Schedule:Compact,
    Shutters schedule,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 07:30,            !- Field 3
    0,                       !- Field 4
    Until: 19:30,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    For: AllOtherDays,       !- Field 12
    Until: 24:00,            !- Field 13
    0;                       !- Field 14


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:FILE ===========

Schedule:File,
    30minSchedule_Occupation_Lumieres,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    C:\Users\Cesi\Desktop\IR_THEO_BOSSET\theo\2024\Schedules\30minSchedule_Occupation_Lumieres.csv,  !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    ,                        !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    30;                      !- Minutes per Item

Schedule:File,
    30minSchedule_Occupation_Nobel,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    C:\Users\Cesi\Desktop\IR_THEO_BOSSET\theo\2024\Schedules\30minSchedule_Occupation_Nobel.csv,  !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    ,                        !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    30;                      !- Minutes per Item

Schedule:File,
    30minSchedule_Occupation_Turing,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    C:\Users\Cesi\Desktop\IR_THEO_BOSSET\theo\2024\Schedules\30minSchedule_Occupation_Turing.csv,  !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    ,                        !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    30;                      !- Minutes per Item

Schedule:File,
    30minSchedule_Occupation_Tesla,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    C:\Users\Cesi\Desktop\IR_THEO_BOSSET\theo\2024\Schedules\30minSchedule_Occupation_Tesla.csv,  !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    ,                        !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    30;                      !- Minutes per Item

Schedule:File,
    30minSchedule_OccupationFraction_Lumieres,  !- Name
    Fraction,                !- Schedule Type Limits Name
    C:\Users\Cesi\Desktop\IR_THEO_BOSSET\theo\2024\Schedules\30minSchedule_OccupationFraction_Lumieres.csv,  !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    ,                        !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    30;                      !- Minutes per Item

Schedule:File,
    30minSchedule_OccupationFraction_Nobel,  !- Name
    Fraction,                !- Schedule Type Limits Name
    C:\Users\Cesi\Desktop\IR_THEO_BOSSET\theo\2024\Schedules\30minSchedule_OccupationFraction_Nobel.csv,  !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    ,                        !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    30;                      !- Minutes per Item

Schedule:File,
    30minSchedule_OccupationFraction_Turing,  !- Name
    Fraction,                !- Schedule Type Limits Name
    C:\Users\Cesi\Desktop\IR_THEO_BOSSET\theo\2024\Schedules\30minSchedule_OccupationFraction_Turing.csv,  !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    ,                        !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    30;                      !- Minutes per Item

Schedule:File,
    30minSchedule_OccupationFraction_Tesla,  !- Name
    Fraction,                !- Schedule Type Limits Name
    C:\Users\Cesi\Desktop\IR_THEO_BOSSET\theo\2024\Schedules\30minSchedule_OccupationFraction_Tesla.csv,  !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    ,                        !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    30;                      !- Minutes per Item

Schedule:File,
    1minSchedule_Window_HALL_PALIER_F1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    C:\Users\Cesi\Desktop\IR_THEO_BOSSET\theo\2024\Schedules\1minSchedule_Window_HALL_PALIER_F1.csv,  !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    ,                        !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    1;                       !- Minutes per Item

Schedule:File,
    1minSchedule_Window_HALL_PALIER_F2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    C:\Users\Cesi\Desktop\IR_THEO_BOSSET\theo\2024\Schedules\1minSchedule_Window_HALL_PALIER_F2.csv,  !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    ,                        !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    1;                       !- Minutes per Item

Schedule:File,
    1minSchedule_Window_HALL_PALIER_F3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    C:\Users\Cesi\Desktop\IR_THEO_BOSSET\theo\2024\Schedules\1minSchedule_Window_HALL_PALIER_F3.csv,  !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    ,                        !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    1;                       !- Minutes per Item

Schedule:File,
    1minSchedule_Window_HALL_RDC_F1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    C:\Users\Cesi\Desktop\IR_THEO_BOSSET\theo\2024\Schedules\1minSchedule_Window_HALL_RDC_F1.csv,  !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    ,                        !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    1;                       !- Minutes per Item

Schedule:File,
    1minSchedule_Window_LUMIERE_F1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    C:\Users\Cesi\Desktop\IR_THEO_BOSSET\theo\2024\Schedules\1minSchedule_Window_LUMIERE_F1.csv,  !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    ,                        !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    1;                       !- Minutes per Item

Schedule:File,
    1minSchedule_Window_LUMIERE_F2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    C:\Users\Cesi\Desktop\IR_THEO_BOSSET\theo\2024\Schedules\1minSchedule_Window_LUMIERE_F2.csv,  !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    ,                        !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    1;                       !- Minutes per Item

Schedule:File,
    1minSchedule_Window_LUMIERE_F3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    C:\Users\Cesi\Desktop\IR_THEO_BOSSET\theo\2024\Schedules\1minSchedule_Window_LUMIERE_F3.csv,  !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    ,                        !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    1;                       !- Minutes per Item

Schedule:File,
    1minSchedule_Window_NOBEL_F1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    C:\Users\Cesi\Desktop\IR_THEO_BOSSET\theo\2024\Schedules\1minSchedule_Window_NOBEL_F1.csv,  !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    ,                        !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    1;                       !- Minutes per Item

Schedule:File,
    1minSchedule_Window_NOBEL_F2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    C:\Users\Cesi\Desktop\IR_THEO_BOSSET\theo\2024\Schedules\1minSchedule_Window_NOBEL_F2.csv,  !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    ,                        !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    1;                       !- Minutes per Item

Schedule:File,
    1minSchedule_Window_NOBEL_F3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    C:\Users\Cesi\Desktop\IR_THEO_BOSSET\theo\2024\Schedules\1minSchedule_Window_NOBEL_F3.csv,  !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    ,                        !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    1;                       !- Minutes per Item

Schedule:File,
    1minSchedule_Window_TESLA_F1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    C:\Users\Cesi\Desktop\IR_THEO_BOSSET\theo\2024\Schedules\1minSchedule_Window_TESLA_F1.csv,  !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    ,                        !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    1;                       !- Minutes per Item

Schedule:File,
    1minSchedule_Window_TESLA_F2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    C:\Users\Cesi\Desktop\IR_THEO_BOSSET\theo\2024\Schedules\1minSchedule_Window_TESLA_F2.csv,  !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    ,                        !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    1;                       !- Minutes per Item

Schedule:File,
    1minSchedule_Window_TESLA_F3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    C:\Users\Cesi\Desktop\IR_THEO_BOSSET\theo\2024\Schedules\1minSchedule_Window_TESLA_F3.csv,  !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    ,                        !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    1;                       !- Minutes per Item

Schedule:File,
    1minSchedule_Window_TESLA_F4,  !- Name
    Fraction,                !- Schedule Type Limits Name
    C:\Users\Cesi\Desktop\IR_THEO_BOSSET\theo\2024\Schedules\1minSchedule_Window_TESLA_F4.csv,  !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    ,                        !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    1;                       !- Minutes per Item

Schedule:File,
    1minSchedule_Window_TURING_F1,  !- Name
    Fraction,                !- Schedule Type Limits Name
    C:\Users\Cesi\Desktop\IR_THEO_BOSSET\theo\2024\Schedules\1minSchedule_Window_TURING_F1.csv,  !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    ,                        !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    1;                       !- Minutes per Item

Schedule:File,
    1minSchedule_Window_TURING_F2,  !- Name
    Fraction,                !- Schedule Type Limits Name
    C:\Users\Cesi\Desktop\IR_THEO_BOSSET\theo\2024\Schedules\1minSchedule_Window_TURING_F2.csv,  !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    ,                        !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    1;                       !- Minutes per Item

Schedule:File,
    1minSchedule_Window_TURING_F3,  !- Name
    Fraction,                !- Schedule Type Limits Name
    C:\Users\Cesi\Desktop\IR_THEO_BOSSET\theo\2024\Schedules\1minSchedule_Window_TURING_F3.csv,  !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    ,                        !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    1;                       !- Minutes per Item


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

! Foam - polyurethane- épaisseur 0,14
Material,
    Foam - polyurethane_.14, !- Name
    Rough,                   !- Roughness
    0.14,                    !- Thickness {m}
    0.028,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1470,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Oriented strand board (OSB)- épaisseur 0,012
Material,
    Oriented strand board (OSB)_.012,  !- Name
    Rough,                   !- Roughness
    0.012,                   !- Thickness {m}
    0.13,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1700,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! NR3 - NOVOPHEN Particleboard- épaisseur 0,019
Material,
    NR3 - NOVOPHEN Particleboard_.019,  !- Name
    Rough,                   !- Roughness
    0.019,                   !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    670,                     !- Density {kg/m3}
    1700,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! NR3 - Couvertur en acier- épaisseur 0,001
Material,
    NR3 - Couvertur en acier_.001,  !- Name
    Rough,                   !- Roughness
    0.001,                   !- Thickness {m}
    50,                      !- Conductivity {W/m-K}
    7800,                    !- Density {kg/m3}
    450,                     !- Specific Heat {J/kg-K}
    0.3,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

! NR3 - Plaque de plâtre- épaisseur 0,013
Material,
    NR3 - Plaque de plâtre_.013,  !- Name
    Rough,                   !- Roughness
    0.013,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Wood derivatives - plywood - 700 kg/m3- épaisseur 0,003
Material,
    Wood derivatives - plywood - 700 kg/m3_.003,  !- Name
    Rough,                   !- Roughness
    0.003,                   !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    1420,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Wood derivatives - wood particle panels- épaisseur 0,034
Material,
    Wood derivatives - wood particle panels_.034,  !- Name
    Rough,                   !- Roughness
    0.034,                   !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    1880,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! GR 32 ISOVER- épaisseur 0,14
Material,
    GR 32 ISOVER_.14,        !- Name
    Rough,                   !- Roughness
    0.14,                    !- Thickness {m}
    0.032,                   !- Conductivity {W/m-K}
    28,                      !- Density {kg/m3}
    1470,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Anti-Sun Glass Cladding- épaisseur 0,005
Material,
    Anti-Sun Glass Cladding_.005,  !- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}
    1.05,                    !- Conductivity {W/m-K}
    2500,                    !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Aluminium- épaisseur 0,0015
Material,
    Aluminium_.0015,         !- Name
    Rough,                   !- Roughness
    0.0015,                  !- Thickness {m}
    160,                     !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    880,                     !- Specific Heat {J/kg-K}
    0.3,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

! EPS Expanded Polystyrene (Standard)- épaisseur 0,01
Material,
    EPS Expanded Polystyrene (Standard)_.01,  !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    15,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Air **** DOES NOT INCLUDE EFFECT OF CONVECTION - NOT FOR GENERAL USE ****- épaisseur 0,2
Material,
    Air **** DOES NOT INCLUDE EFFECT OF CONVECTION - NOT FOR GENERAL USE ****_.2,  !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    0.025,                   !- Conductivity {W/m-K}
    1.23,                    !- Density {kg/m3}
    1008,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Air **** DOES NOT INCLUDE EFFECT OF CONVECTION - NOT FOR GENERAL USE ****- épaisseur 0,06
Material,
    Air **** DOES NOT INCLUDE EFFECT OF CONVECTION - NOT FOR GENERAL USE ****_.06,  !- Name
    Rough,                   !- Roughness
    0.06,                    !- Thickness {m}
    0.025,                   !- Conductivity {W/m-K}
    1.23,                    !- Density {kg/m3}
    1008,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! NR3 - Isolant en laine minérale- épaisseur 0,04
Material,
    NR3 - Isolant en laine minérale_.04,  !- Name
    Rough,                   !- Roughness
    0.04,                    !- Thickness {m}
    0.046,                   !- Conductivity {W/m-K}
    137.5,                   !- Density {kg/m3}
    1030,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Soil - earth, common- épaisseur 0,07
Material,
    Soil - earth common_.07, !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thickness {m}
    1.28,                    !- Conductivity {W/m-K}
    1460,                    !- Density {kg/m3}
    880,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! NR3 - Membrane PVC Armé- épaisseur 0,0014
Material,
    NR3 - Membrane PVC Armé_.0014,  !- Name
    Rough,                   !- Roughness
    0.0014,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    1090,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! NR3 - Lambourde bois- épaisseur 0,06
Material,
    NR3 - Lambourde bois_.06,!- Name
    Rough,                   !- Roughness
    0.06,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    1600,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer
! Material Name
! Roughness
! Resistance {M**2K/W} will give Total Resistance 1
! Thermal Absorptance
! Solar Absorptance
! Visible Absorptance
Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    1_RVAL_4,                !- Name
    Rough,                   !- Roughness
    0.04,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    2_RVAL_1,                !- Name
    Rough,                   !- Roughness
    0.04,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    3_RVAL_1,                !- Name
    Rough,                   !- Roughness
    0.04,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    4_RVAL_5,                !- Name
    Rough,                   !- Roughness
    0.04,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    5_RVAL_3,                !- Name
    Rough,                   !- Roughness
    1.35,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    6_RVAL_3,                !- Name
    Rough,                   !- Roughness
    1.35,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    9_RVAL_2,                !- Name
    Rough,                   !- Roughness
    1.35,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    10_RVAL_2,               !- Name
    Rough,                   !- Roughness
    1.35,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    11_RVAL_1,               !- Name
    Rough,                   !- Roughness
    2.5441,                  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    12_RVAL_4,               !- Name
    Rough,                   !- Roughness
    2.5441,                  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    19_RVAL_5,               !- Name
    Rough,                   !- Roughness
    0.04,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    20_RVAL_1,               !- Name
    Rough,                   !- Roughness
    0.04,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    21_RVAL_4,               !- Name
    Rough,                   !- Roughness
    4.55,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    21_RVAL_6,               !- Name
    Rough,                   !- Roughness
    4.55,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    21_RVAL_7,               !- Name
    Rough,                   !- Roughness
    6.85,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    22_RVAL_1,               !- Name
    Rough,                   !- Roughness
    6.85,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    22_RVAL_2,               !- Name
    Rough,                   !- Roughness
    4.55,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Special material to represent an R-value for the next construction
Material:NoMass,
    22_RVAL_4,               !- Name
    Rough,                   !- Roughness
    4.55,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:INFRAREDTRANSPARENT ===========

Material:InfraredTransparent,
    IRTMaterial;             !- Name


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:ROOFVEGETATION ===========

! NR3 - Vegetation- épaisseur 0,15
Material:RoofVegetation,
    NR3 - Vegetation_.15,    !- Name
    0.1,                     !- Height of Plants {m}
    2.7,                     !- Leaf Area Index {dimensionless}
    0.22,                    !- Leaf Reflectivity {dimensionless}
    0.95,                    !- Leaf Emissivity
    100,                     !- Minimum Stomatal Resistance {s/m}
    ,                        !- Soil Layer Name
    Rough,                   !- Roughness
    0.15,                    !- Thickness {m}
    0.337,                   !- Conductivity of Dry Soil {W/m-K}
    1300,                    !- Density of Dry Soil {kg/m3}
    1046,                    !- Specific Heat of Dry Soil {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7,                     !- Visible Absorptance
    0.5,                     !- Saturation Volumetric Moisture Content of the Soil Layer
    0.01,                    !- Residual Volumetric Moisture Content of the Soil Layer
    0.15,                    !- Initial Volumetric Moisture Content of the Soil Layer
    Simple;                  !- Moisture Diffusion Calculation Method


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    1225,                    !- Name
    Spectral,                !- Optical Data Type
    Guardian Clear laminate (4mm+.060"PVB+4mm) <C_Lam44.2.grd>,  !- Window Glass Spectral Data Set Name
    0.0091948,               !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.6196,                  !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    7776,                    !- Name
    Spectral,                !- Optical Data Type
    Saint-Gobain Glass SGG PLANICLEAR 4mm <PLANICLEAR 4mm.SGG>,  !- Window Glass Spectral Data Set Name
    0.004,                   !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    7968,                    !- Name
    Spectral,                !- Optical Data Type
    Saint-Gobain Glass SGG PLANITHERM XN 4mm <PLANITHERM XN 4mm.SGG>,  !- Window Glass Spectral Data Set Name
    0.004,                   !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.05,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    7985,                    !- Name
    Spectral,                !- Optical Data Type
    Saint-Gobain Glass SGG VISION-LITE 44.2mm <VISION-LITE 44.2mm.SGG>,  !- Window Glass Spectral Data Set Name
    0.00876,                 !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.846,                   !- Front Side Infrared Hemispherical Emissivity
    0.846,                   !- Back Side Infrared Hemispherical Emissivity
    0.756,                   !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    1021,                    !- Name
    Argon,                   !- Gas Type
    0.016;                   !- Thickness {m}

WindowMaterial:Gas,
    Half thickness 1021,     !- Name
    Argon,                   !- Gas Type
    0.008;                   !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

WindowMaterial:Blind,
    20001,                   !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45,                      !- Slat Angle {deg}
    0.9,                     !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    0.8,                     !- Front Side Slat Beam Solar Reflectance
    0.8,                     !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    0.8,                     !- Front Side Slat Diffuse Solar Reflectance
    0.8,                     !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    0.8,                     !- Front Side Slat Beam Visible Reflectance
    0.8,                     !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    0.8,                     !- Front Side Slat Diffuse Visible Reflectance
    0.8,                     !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.015,                   !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}


!-   ===========  ALL OBJECTS IN CLASS: MATERIALPROPERTY:GLAZINGSPECTRALDATA ===========

MaterialProperty:GlazingSpectralData,
    Guardian Clear laminate (4mm+.060"PVB+4mm) <C_Lam44.2.grd>,  !- Name
    0.3,                     !- Wavelength 1 {micron}
    0,                       !- Transmittance 1
    0.053,                   !- Front Reflectance 1
    0.047,                   !- Back Reflectance 1
    0.305,                   !- Wavelength 2 {micron}
    0,                       !- Transmittance 2
    0.053,                   !- Front Reflectance 2
    0.046,                   !- Back Reflectance 2
    0.31,                    !- Wavelength 3 {micron}
    0,                       !- Transmittance 3
    0.053,                   !- Front Reflectance 3
    0.046,                   !- Back Reflectance 3
    0.315,                   !- Wavelength 4 {micron}
    0,                       !- Transmittance 4
    0.053,                   !- Front Reflectance 4
    0.046,                   !- Back Reflectance 4
    0.32,                    !- Wavelength 5 {micron}
    0,                       !- Transmittance 5
    0.052,                   !- Front Reflectance 5
    0.046,                   !- Back Reflectance 5
    0.325,                   !- N21
    0,                       !- N22
    0.052,                   !- N23
    0.046,                   !- N24
    0.33,                    !- N25
    0,                       !- N26
    0.052,                   !- N27
    0.046,                   !- N28
    0.335,                   !- N29
    0,                       !- N30
    0.052,                   !- N31
    0.046,                   !- N32
    0.34,                    !- N33
    0,                       !- N34
    0.052,                   !- N35
    0.045,                   !- N36
    0.345,                   !- N37
    0,                       !- N38
    0.051,                   !- N39
    0.045,                   !- N40
    0.35,                    !- N41
    0,                       !- N42
    0.051,                   !- N43
    0.045,                   !- N44
    0.355,                   !- N45
    0,                       !- N46
    0.051,                   !- N47
    0.045,                   !- N48
    0.36,                    !- N49
    0,                       !- N50
    0.051,                   !- N51
    0.045,                   !- N52
    0.365,                   !- N53
    0,                       !- N54
    0.051,                   !- N55
    0.045,                   !- N56
    0.37,                    !- N57
    0,                       !- N58
    0.051,                   !- N59
    0.045,                   !- N60
    0.375,                   !- N61
    0,                       !- N62
    0.05,                    !- N63
    0.045,                   !- N64
    0.38,                    !- N65
    0,                       !- N66
    0.05,                    !- N67
    0.044,                   !- N68
    0.385,                   !- N69
    0.002,                   !- N70
    0.05,                    !- N71
    0.044,                   !- N72
    0.39,                    !- N73
    0.04,                    !- N74
    0.05,                    !- N75
    0.044,                   !- N76
    0.395,                   !- N77
    0.196,                   !- N78
    0.052,                   !- N79
    0.046,                   !- N80
    0.4,                     !- N81
    0.408,                   !- N82
    0.058,                   !- N83
    0.053,                   !- N84
    0.405,                   !- N85
    0.607,                   !- N86
    0.067,                   !- N87
    0.064,                   !- N88
    0.41,                    !- N89
    0.737,                   !- N90
    0.076,                   !- N91
    0.074,                   !- N92
    0.415,                   !- N93
    0.803,                   !- N94
    0.08,                    !- N95
    0.079,                   !- N96
    0.42,                    !- N97
    0.834,                   !- N98
    0.082,                   !- N99
    0.081,                   !- N100
    0.425,                   !- N101
    0.848,                   !- N102
    0.083,                   !- N103
    0.083,                   !- N104
    0.43,                    !- N105
    0.854,                   !- N106
    0.084,                   !- N107
    0.083,                   !- N108
    0.435,                   !- N109
    0.857,                   !- N110
    0.084,                   !- N111
    0.083,                   !- N112
    0.44,                    !- N113
    0.859,                   !- N114
    0.084,                   !- N115
    0.083,                   !- N116
    0.445,                   !- N117
    0.863,                   !- N118
    0.084,                   !- N119
    0.083,                   !- N120
    0.45,                    !- N121
    0.867,                   !- N122
    0.084,                   !- N123
    0.084,                   !- N124
    0.455,                   !- N125
    0.872,                   !- N126
    0.084,                   !- N127
    0.084,                   !- N128
    0.46,                    !- N129
    0.876,                   !- N130
    0.084,                   !- N131
    0.084,                   !- N132
    0.465,                   !- N133
    0.878,                   !- N134
    0.085,                   !- N135
    0.084,                   !- N136
    0.47,                    !- N137
    0.881,                   !- N138
    0.085,                   !- N139
    0.084,                   !- N140
    0.475,                   !- N141
    0.882,                   !- N142
    0.085,                   !- N143
    0.084,                   !- N144
    0.48,                    !- N145
    0.883,                   !- N146
    0.085,                   !- N147
    0.084,                   !- N148
    0.485,                   !- N149
    0.884,                   !- N150
    0.085,                   !- N151
    0.084,                   !- N152
    0.49,                    !- N153
    0.885,                   !- N154
    0.085,                   !- N155
    0.084,                   !- N156
    0.495,                   !- N157
    0.886,                   !- N158
    0.084,                   !- N159
    0.084,                   !- N160
    0.5,                     !- N161
    0.887,                   !- N162
    0.084,                   !- N163
    0.084,                   !- N164
    0.505,                   !- N165
    0.888,                   !- N166
    0.084,                   !- N167
    0.084,                   !- N168
    0.51,                    !- N169
    0.889,                   !- N170
    0.084,                   !- N171
    0.084,                   !- N172
    0.515,                   !- N173
    0.889,                   !- N174
    0.084,                   !- N175
    0.084,                   !- N176
    0.52,                    !- N177
    0.889,                   !- N178
    0.084,                   !- N179
    0.084,                   !- N180
    0.525,                   !- N181
    0.889,                   !- N182
    0.084,                   !- N183
    0.084,                   !- N184
    0.53,                    !- N185
    0.889,                   !- N186
    0.084,                   !- N187
    0.084,                   !- N188
    0.535,                   !- N189
    0.889,                   !- N190
    0.084,                   !- N191
    0.083,                   !- N192
    0.54,                    !- N193
    0.888,                   !- N194
    0.084,                   !- N195
    0.083,                   !- N196
    0.545,                   !- N197
    0.887,                   !- N198
    0.083,                   !- N199
    0.083,                   !- N200
    0.55,                    !- N201
    0.887,                   !- N202
    0.083,                   !- N203
    0.083,                   !- N204
    0.555,                   !- N205
    0.885,                   !- N206
    0.083,                   !- N207
    0.083,                   !- N208
    0.56,                    !- N209
    0.884,                   !- N210
    0.083,                   !- N211
    0.083,                   !- N212
    0.565,                   !- N213
    0.883,                   !- N214
    0.083,                   !- N215
    0.082,                   !- N216
    0.57,                    !- N217
    0.882,                   !- N218
    0.083,                   !- N219
    0.082,                   !- N220
    0.575,                   !- N221
    0.88,                    !- N222
    0.082,                   !- N223
    0.082,                   !- N224
    0.58,                    !- N225
    0.878,                   !- N226
    0.082,                   !- N227
    0.082,                   !- N228
    0.585,                   !- N229
    0.876,                   !- N230
    0.082,                   !- N231
    0.081,                   !- N232
    0.59,                    !- N233
    0.874,                   !- N234
    0.082,                   !- N235
    0.081,                   !- N236
    0.595,                   !- N237
    0.872,                   !- N238
    0.081,                   !- N239
    0.081,                   !- N240
    0.6,                     !- N241
    0.87,                    !- N242
    0.081,                   !- N243
    0.081,                   !- N244
    0.605,                   !- N245
    0.867,                   !- N246
    0.081,                   !- N247
    0.08,                    !- N248
    0.61,                    !- N249
    0.865,                   !- N250
    0.081,                   !- N251
    0.08,                    !- N252
    0.615,                   !- N253
    0.862,                   !- N254
    0.08,                    !- N255
    0.08,                    !- N256
    0.62,                    !- N257
    0.86,                    !- N258
    0.08,                    !- N259
    0.08,                    !- N260
    0.625,                   !- N261
    0.857,                   !- N262
    0.08,                    !- N263
    0.079,                   !- N264
    0.63,                    !- N265
    0.854,                   !- N266
    0.08,                    !- N267
    0.079,                   !- N268
    0.635,                   !- N269
    0.851,                   !- N270
    0.079,                   !- N271
    0.079,                   !- N272
    0.64,                    !- N273
    0.848,                   !- N274
    0.079,                   !- N275
    0.078,                   !- N276
    0.645,                   !- N277
    0.845,                   !- N278
    0.079,                   !- N279
    0.078,                   !- N280
    0.65,                    !- N281
    0.842,                   !- N282
    0.078,                   !- N283
    0.078,                   !- N284
    0.655,                   !- N285
    0.839,                   !- N286
    0.078,                   !- N287
    0.077,                   !- N288
    0.66,                    !- N289
    0.836,                   !- N290
    0.078,                   !- N291
    0.077,                   !- N292
    0.665,                   !- N293
    0.833,                   !- N294
    0.078,                   !- N295
    0.077,                   !- N296
    0.67,                    !- N297
    0.83,                    !- N298
    0.077,                   !- N299
    0.076,                   !- N300
    0.675,                   !- N301
    0.826,                   !- N302
    0.077,                   !- N303
    0.076,                   !- N304
    0.68,                    !- N305
    0.823,                   !- N306
    0.077,                   !- N307
    0.076,                   !- N308
    0.685,                   !- N309
    0.82,                    !- N310
    0.076,                   !- N311
    0.076,                   !- N312
    0.69,                    !- N313
    0.816,                   !- N314
    0.076,                   !- N315
    0.075,                   !- N316
    0.695,                   !- N317
    0.812,                   !- N318
    0.076,                   !- N319
    0.075,                   !- N320
    0.7,                     !- N321
    0.809,                   !- N322
    0.075,                   !- N323
    0.074,                   !- N324
    0.705,                   !- N325
    0.805,                   !- N326
    0.075,                   !- N327
    0.074,                   !- N328
    0.71,                    !- N329
    0.801,                   !- N330
    0.075,                   !- N331
    0.074,                   !- N332
    0.715,                   !- N333
    0.797,                   !- N334
    0.075,                   !- N335
    0.073,                   !- N336
    0.72,                    !- N337
    0.794,                   !- N338
    0.074,                   !- N339
    0.073,                   !- N340
    0.725,                   !- N341
    0.79,                    !- N342
    0.074,                   !- N343
    0.073,                   !- N344
    0.73,                    !- N345
    0.786,                   !- N346
    0.074,                   !- N347
    0.072,                   !- N348
    0.735,                   !- N349
    0.783,                   !- N350
    0.073,                   !- N351
    0.072,                   !- N352
    0.74,                    !- N353
    0.778,                   !- N354
    0.073,                   !- N355
    0.072,                   !- N356
    0.745,                   !- N357
    0.774,                   !- N358
    0.073,                   !- N359
    0.071,                   !- N360
    0.75,                    !- N361
    0.771,                   !- N362
    0.072,                   !- N363
    0.071,                   !- N364
    0.755,                   !- N365
    0.767,                   !- N366
    0.072,                   !- N367
    0.071,                   !- N368
    0.76,                    !- N369
    0.763,                   !- N370
    0.072,                   !- N371
    0.07,                    !- N372
    0.765,                   !- N373
    0.76,                    !- N374
    0.072,                   !- N375
    0.07,                    !- N376
    0.77,                    !- N377
    0.757,                   !- N378
    0.071,                   !- N379
    0.07,                    !- N380
    0.775,                   !- N381
    0.753,                   !- N382
    0.071,                   !- N383
    0.07,                    !- N384
    0.78,                    !- N385
    0.749,                   !- N386
    0.071,                   !- N387
    0.069,                   !- N388
    0.785,                   !- N389
    0.746,                   !- N390
    0.07,                    !- N391
    0.069,                   !- N392
    0.79,                    !- N393
    0.743,                   !- N394
    0.07,                    !- N395
    0.069,                   !- N396
    0.795,                   !- N397
    0.74,                    !- N398
    0.07,                    !- N399
    0.069,                   !- N400
    0.8,                     !- N401
    0.736,                   !- N402
    0.07,                    !- N403
    0.068,                   !- N404
    0.805,                   !- N405
    0.733,                   !- N406
    0.07,                    !- N407
    0.068,                   !- N408
    0.81,                    !- N409
    0.73,                    !- N410
    0.069,                   !- N411
    0.068,                   !- N412
    0.815,                   !- N413
    0.726,                   !- N414
    0.069,                   !- N415
    0.067,                   !- N416
    0.82,                    !- N417
    0.722,                   !- N418
    0.069,                   !- N419
    0.067,                   !- N420
    0.825,                   !- N421
    0.719,                   !- N422
    0.069,                   !- N423
    0.067,                   !- N424
    0.83,                    !- N425
    0.717,                   !- N426
    0.068,                   !- N427
    0.067,                   !- N428
    0.835,                   !- N429
    0.714,                   !- N430
    0.068,                   !- N431
    0.066,                   !- N432
    0.84,                    !- N433
    0.711,                   !- N434
    0.068,                   !- N435
    0.066,                   !- N436
    0.845,                   !- N437
    0.709,                   !- N438
    0.068,                   !- N439
    0.066,                   !- N440
    0.85,                    !- N441
    0.706,                   !- N442
    0.068,                   !- N443
    0.066,                   !- N444
    0.855,                   !- N445
    0.704,                   !- N446
    0.067,                   !- N447
    0.066,                   !- N448
    0.86,                    !- N449
    0.703,                   !- N450
    0.067,                   !- N451
    0.066,                   !- N452
    0.865,                   !- N453
    0.701,                   !- N454
    0.067,                   !- N455
    0.065,                   !- N456
    0.87,                    !- N457
    0.699,                   !- N458
    0.067,                   !- N459
    0.065,                   !- N460
    0.875,                   !- N461
    0.696,                   !- N462
    0.067,                   !- N463
    0.065,                   !- N464
    0.88,                    !- N465
    0.694,                   !- N466
    0.067,                   !- N467
    0.065,                   !- N468
    0.885,                   !- N469
    0.692,                   !- N470
    0.066,                   !- N471
    0.065,                   !- N472
    0.89,                    !- N473
    0.689,                   !- N474
    0.066,                   !- N475
    0.064,                   !- N476
    0.895,                   !- N477
    0.686,                   !- N478
    0.066,                   !- N479
    0.064,                   !- N480
    0.9,                     !- N481
    0.683,                   !- N482
    0.066,                   !- N483
    0.064,                   !- N484
    0.905,                   !- N485
    0.68,                    !- N486
    0.066,                   !- N487
    0.064,                   !- N488
    0.91,                    !- N489
    0.676,                   !- N490
    0.065,                   !- N491
    0.063,                   !- N492
    0.915,                   !- N493
    0.673,                   !- N494
    0.065,                   !- N495
    0.063,                   !- N496
    0.92,                    !- N497
    0.673,                   !- N498
    0.065,                   !- N499
    0.063,                   !- N500
    0.925,                   !- N501
    0.673,                   !- N502
    0.065,                   !- N503
    0.063,                   !- N504
    0.93,                    !- N505
    0.674,                   !- N506
    0.065,                   !- N507
    0.063,                   !- N508
    0.935,                   !- N509
    0.674,                   !- N510
    0.065,                   !- N511
    0.063,                   !- N512
    0.94,                    !- N513
    0.673,                   !- N514
    0.065,                   !- N515
    0.063,                   !- N516
    0.945,                   !- N517
    0.673,                   !- N518
    0.065,                   !- N519
    0.063,                   !- N520
    0.95,                    !- N521
    0.672,                   !- N522
    0.065,                   !- N523
    0.063,                   !- N524
    0.955,                   !- N525
    0.671,                   !- N526
    0.065,                   !- N527
    0.063,                   !- N528
    0.96,                    !- N529
    0.67,                    !- N530
    0.065,                   !- N531
    0.063,                   !- N532
    0.965,                   !- N533
    0.669,                   !- N534
    0.065,                   !- N535
    0.063,                   !- N536
    0.97,                    !- N537
    0.668,                   !- N538
    0.065,                   !- N539
    0.063,                   !- N540
    0.975,                   !- N541
    0.667,                   !- N542
    0.065,                   !- N543
    0.063,                   !- N544
    0.98,                    !- N545
    0.665,                   !- N546
    0.064,                   !- N547
    0.063,                   !- N548
    0.985,                   !- N549
    0.664,                   !- N550
    0.064,                   !- N551
    0.062,                   !- N552
    0.99,                    !- N553
    0.663,                   !- N554
    0.064,                   !- N555
    0.062,                   !- N556
    0.995,                   !- N557
    0.662,                   !- N558
    0.064,                   !- N559
    0.062,                   !- N560
    1,                       !- N561
    0.662,                   !- N562
    0.064,                   !- N563
    0.062,                   !- N564
    1.005,                   !- N565
    0.661,                   !- N566
    0.064,                   !- N567
    0.062,                   !- N568
    1.01,                    !- N569
    0.66,                    !- N570
    0.064,                   !- N571
    0.062,                   !- N572
    1.015,                   !- N573
    0.66,                    !- N574
    0.064,                   !- N575
    0.062,                   !- N576
    1.02,                    !- N577
    0.659,                   !- N578
    0.064,                   !- N579
    0.062,                   !- N580
    1.025,                   !- N581
    0.659,                   !- N582
    0.064,                   !- N583
    0.062,                   !- N584
    1.03,                    !- N585
    0.659,                   !- N586
    0.064,                   !- N587
    0.062,                   !- N588
    1.035,                   !- N589
    0.659,                   !- N590
    0.064,                   !- N591
    0.062,                   !- N592
    1.04,                    !- N593
    0.659,                   !- N594
    0.064,                   !- N595
    0.062,                   !- N596
    1.045,                   !- N597
    0.659,                   !- N598
    0.064,                   !- N599
    0.062,                   !- N600
    1.05,                    !- N601
    0.659,                   !- N602
    0.064,                   !- N603
    0.062,                   !- N604
    1.055,                   !- N605
    0.659,                   !- N606
    0.064,                   !- N607
    0.062,                   !- N608
    1.06,                    !- N609
    0.659,                   !- N610
    0.064,                   !- N611
    0.062,                   !- N612
    1.065,                   !- N613
    0.659,                   !- N614
    0.064,                   !- N615
    0.062,                   !- N616
    1.07,                    !- N617
    0.659,                   !- N618
    0.064,                   !- N619
    0.062,                   !- N620
    1.075,                   !- N621
    0.659,                   !- N622
    0.064,                   !- N623
    0.062,                   !- N624
    1.08,                    !- N625
    0.659,                   !- N626
    0.064,                   !- N627
    0.062,                   !- N628
    1.085,                   !- N629
    0.66,                    !- N630
    0.064,                   !- N631
    0.062,                   !- N632
    1.09,                    !- N633
    0.66,                    !- N634
    0.064,                   !- N635
    0.062,                   !- N636
    1.095,                   !- N637
    0.66,                    !- N638
    0.064,                   !- N639
    0.062,                   !- N640
    1.1,                     !- N641
    0.66,                    !- N642
    0.064,                   !- N643
    0.062,                   !- N644
    1.105,                   !- N645
    0.661,                   !- N646
    0.064,                   !- N647
    0.062,                   !- N648
    1.11,                    !- N649
    0.661,                   !- N650
    0.064,                   !- N651
    0.062,                   !- N652
    1.115,                   !- N653
    0.661,                   !- N654
    0.064,                   !- N655
    0.062,                   !- N656
    1.12,                    !- N657
    0.661,                   !- N658
    0.064,                   !- N659
    0.062,                   !- N660
    1.125,                   !- N661
    0.66,                    !- N662
    0.064,                   !- N663
    0.062,                   !- N664
    1.13,                    !- N665
    0.659,                   !- N666
    0.064,                   !- N667
    0.062,                   !- N668
    1.135,                   !- N669
    0.656,                   !- N670
    0.063,                   !- N671
    0.061,                   !- N672
    1.14,                    !- N673
    0.653,                   !- N674
    0.063,                   !- N675
    0.061,                   !- N676
    1.145,                   !- N677
    0.646,                   !- N678
    0.063,                   !- N679
    0.061,                   !- N680
    1.15,                    !- N681
    0.638,                   !- N682
    0.062,                   !- N683
    0.06,                    !- N684
    1.155,                   !- N685
    0.635,                   !- N686
    0.062,                   !- N687
    0.06,                    !- N688
    1.16,                    !- N689
    0.632,                   !- N690
    0.062,                   !- N691
    0.06,                    !- N692
    1.165,                   !- N693
    0.625,                   !- N694
    0.062,                   !- N695
    0.059,                   !- N696
    1.17,                    !- N697
    0.615,                   !- N698
    0.061,                   !- N699
    0.059,                   !- N700
    1.175,                   !- N701
    0.603,                   !- N702
    0.06,                    !- N703
    0.058,                   !- N704
    1.18,                    !- N705
    0.588,                   !- N706
    0.059,                   !- N707
    0.057,                   !- N708
    1.185,                   !- N709
    0.566,                   !- N710
    0.058,                   !- N711
    0.056,                   !- N712
    1.19,                    !- N713
    0.546,                   !- N714
    0.057,                   !- N715
    0.055,                   !- N716
    1.195,                   !- N717
    0.544,                   !- N718
    0.057,                   !- N719
    0.055,                   !- N720
    1.2,                     !- N721
    0.554,                   !- N722
    0.058,                   !- N723
    0.055,                   !- N724
    1.205,                   !- N725
    0.565,                   !- N726
    0.058,                   !- N727
    0.056,                   !- N728
    1.21,                    !- N729
    0.58,                    !- N730
    0.059,                   !- N731
    0.057,                   !- N732
    1.215,                   !- N733
    0.595,                   !- N734
    0.06,                    !- N735
    0.058,                   !- N736
    1.22,                    !- N737
    0.607,                   !- N738
    0.06,                    !- N739
    0.058,                   !- N740
    1.225,                   !- N741
    0.616,                   !- N742
    0.061,                   !- N743
    0.059,                   !- N744
    1.23,                    !- N745
    0.623,                   !- N746
    0.061,                   !- N747
    0.059,                   !- N748
    1.235,                   !- N749
    0.628,                   !- N750
    0.061,                   !- N751
    0.059,                   !- N752
    1.24,                    !- N753
    0.633,                   !- N754
    0.062,                   !- N755
    0.06,                    !- N756
    1.245,                   !- N757
    0.636,                   !- N758
    0.062,                   !- N759
    0.06,                    !- N760
    1.25,                    !- N761
    0.64,                    !- N762
    0.062,                   !- N763
    0.06,                    !- N764
    1.255,                   !- N765
    0.643,                   !- N766
    0.062,                   !- N767
    0.06,                    !- N768
    1.26,                    !- N769
    0.646,                   !- N770
    0.062,                   !- N771
    0.06,                    !- N772
    1.265,                   !- N773
    0.649,                   !- N774
    0.063,                   !- N775
    0.061,                   !- N776
    1.27,                    !- N777
    0.652,                   !- N778
    0.063,                   !- N779
    0.061,                   !- N780
    1.275,                   !- N781
    0.656,                   !- N782
    0.063,                   !- N783
    0.061,                   !- N784
    1.28,                    !- N785
    0.66,                    !- N786
    0.063,                   !- N787
    0.061,                   !- N788
    1.285,                   !- N789
    0.664,                   !- N790
    0.063,                   !- N791
    0.062,                   !- N792
    1.29,                    !- N793
    0.668,                   !- N794
    0.064,                   !- N795
    0.062,                   !- N796
    1.295,                   !- N797
    0.671,                   !- N798
    0.064,                   !- N799
    0.062,                   !- N800
    1.3,                     !- N801
    0.673,                   !- N802
    0.064,                   !- N803
    0.062,                   !- N804
    1.305,                   !- N805
    0.676,                   !- N806
    0.064,                   !- N807
    0.062,                   !- N808
    1.31,                    !- N809
    0.678,                   !- N810
    0.064,                   !- N811
    0.062,                   !- N812
    1.315,                   !- N813
    0.679,                   !- N814
    0.064,                   !- N815
    0.062,                   !- N816
    1.32,                    !- N817
    0.681,                   !- N818
    0.064,                   !- N819
    0.063,                   !- N820
    1.325,                   !- N821
    0.682,                   !- N822
    0.064,                   !- N823
    0.063,                   !- N824
    1.33,                    !- N825
    0.683,                   !- N826
    0.064,                   !- N827
    0.063,                   !- N828
    1.335,                   !- N829
    0.683,                   !- N830
    0.064,                   !- N831
    0.063,                   !- N832
    1.34,                    !- N833
    0.683,                   !- N834
    0.064,                   !- N835
    0.063,                   !- N836
    1.345,                   !- N837
    0.68,                    !- N838
    0.064,                   !- N839
    0.062,                   !- N840
    1.35,                    !- N841
    0.676,                   !- N842
    0.064,                   !- N843
    0.062,                   !- N844
    1.355,                   !- N845
    0.668,                   !- N846
    0.063,                   !- N847
    0.062,                   !- N848
    1.36,                    !- N849
    0.66,                    !- N850
    0.063,                   !- N851
    0.061,                   !- N852
    1.365,                   !- N853
    0.654,                   !- N854
    0.063,                   !- N855
    0.061,                   !- N856
    1.37,                    !- N857
    0.641,                   !- N858
    0.062,                   !- N859
    0.06,                    !- N860
    1.375,                   !- N861
    0.626,                   !- N862
    0.061,                   !- N863
    0.059,                   !- N864
    1.38,                    !- N865
    0.617,                   !- N866
    0.06,                    !- N867
    0.058,                   !- N868
    1.385,                   !- N869
    0.613,                   !- N870
    0.06,                    !- N871
    0.058,                   !- N872
    1.39,                    !- N873
    0.607,                   !- N874
    0.06,                    !- N875
    0.058,                   !- N876
    1.395,                   !- N877
    0.606,                   !- N878
    0.06,                    !- N879
    0.058,                   !- N880
    1.4,                     !- N881
    0.606,                   !- N882
    0.06,                    !- N883
    0.058,                   !- N884
    1.405,                   !- N885
    0.596,                   !- N886
    0.059,                   !- N887
    0.057,                   !- N888
    1.41,                    !- N889
    0.582,                   !- N890
    0.058,                   !- N891
    0.056,                   !- N892
    1.415,                   !- N893
    0.578,                   !- N894
    0.058,                   !- N895
    0.056,                   !- N896
    1.42,                    !- N897
    0.575,                   !- N898
    0.058,                   !- N899
    0.056,                   !- N900
    1.425,                   !- N901
    0.566,                   !- N902
    0.058,                   !- N903
    0.055,                   !- N904
    1.43,                    !- N905
    0.56,                    !- N906
    0.057,                   !- N907
    0.055,                   !- N908
    1.435,                   !- N909
    0.557,                   !- N910
    0.057,                   !- N911
    0.055,                   !- N912
    1.44,                    !- N913
    0.555,                   !- N914
    0.057,                   !- N915
    0.055,                   !- N916
    1.445,                   !- N917
    0.555,                   !- N918
    0.057,                   !- N919
    0.055,                   !- N920
    1.45,                    !- N921
    0.557,                   !- N922
    0.057,                   !- N923
    0.055,                   !- N924
    1.455,                   !- N925
    0.563,                   !- N926
    0.057,                   !- N927
    0.055,                   !- N928
    1.46,                    !- N929
    0.571,                   !- N930
    0.058,                   !- N931
    0.056,                   !- N932
    1.465,                   !- N933
    0.581,                   !- N934
    0.058,                   !- N935
    0.056,                   !- N936
    1.47,                    !- N937
    0.592,                   !- N938
    0.059,                   !- N939
    0.057,                   !- N940
    1.475,                   !- N941
    0.602,                   !- N942
    0.059,                   !- N943
    0.057,                   !- N944
    1.48,                    !- N945
    0.612,                   !- N946
    0.06,                    !- N947
    0.058,                   !- N948
    1.485,                   !- N949
    0.621,                   !- N950
    0.06,                    !- N951
    0.058,                   !- N952
    1.49,                    !- N953
    0.63,                    !- N954
    0.061,                   !- N955
    0.059,                   !- N956
    1.495,                   !- N957
    0.637,                   !- N958
    0.061,                   !- N959
    0.059,                   !- N960
    1.5,                     !- N961
    0.645,                   !- N962
    0.062,                   !- N963
    0.06,                    !- N964
    1.505,                   !- N965
    0.652,                   !- N966
    0.062,                   !- N967
    0.06,                    !- N968
    1.51,                    !- N969
    0.659,                   !- N970
    0.062,                   !- N971
    0.061,                   !- N972
    1.515,                   !- N973
    0.664,                   !- N974
    0.063,                   !- N975
    0.061,                   !- N976
    1.52,                    !- N977
    0.669,                   !- N978
    0.063,                   !- N979
    0.061,                   !- N980
    1.525,                   !- N981
    0.673,                   !- N982
    0.063,                   !- N983
    0.062,                   !- N984
    1.53,                    !- N985
    0.676,                   !- N986
    0.063,                   !- N987
    0.062,                   !- N988
    1.535,                   !- N989
    0.678,                   !- N990
    0.063,                   !- N991
    0.062,                   !- N992
    1.54,                    !- N993
    0.679,                   !- N994
    0.063,                   !- N995
    0.062,                   !- N996
    1.545,                   !- N997
    0.679,                   !- N998
    0.063,                   !- N999
    0.062,                   !- N1000
    1.55,                    !- N1001
    0.679,                   !- N1002
    0.063,                   !- N1003
    0.062,                   !- N1004
    1.555,                   !- N1005
    0.679,                   !- N1006
    0.063,                   !- N1007
    0.062,                   !- N1008
    1.56,                    !- N1009
    0.68,                    !- N1010
    0.063,                   !- N1011
    0.062,                   !- N1012
    1.565,                   !- N1013
    0.682,                   !- N1014
    0.064,                   !- N1015
    0.062,                   !- N1016
    1.57,                    !- N1017
    0.685,                   !- N1018
    0.064,                   !- N1019
    0.062,                   !- N1020
    1.575,                   !- N1021
    0.688,                   !- N1022
    0.064,                   !- N1023
    0.062,                   !- N1024
    1.58,                    !- N1025
    0.692,                   !- N1026
    0.064,                   !- N1027
    0.063,                   !- N1028
    1.585,                   !- N1029
    0.695,                   !- N1030
    0.064,                   !- N1031
    0.063,                   !- N1032
    1.59,                    !- N1033
    0.698,                   !- N1034
    0.064,                   !- N1035
    0.063,                   !- N1036
    1.595,                   !- N1037
    0.701,                   !- N1038
    0.065,                   !- N1039
    0.063,                   !- N1040
    1.6,                     !- N1041
    0.703,                   !- N1042
    0.065,                   !- N1043
    0.063,                   !- N1044
    1.605,                   !- N1045
    0.705,                   !- N1046
    0.065,                   !- N1047
    0.063,                   !- N1048
    1.61,                    !- N1049
    0.707,                   !- N1050
    0.065,                   !- N1051
    0.064,                   !- N1052
    1.615,                   !- N1053
    0.708,                   !- N1054
    0.065,                   !- N1055
    0.064,                   !- N1056
    1.62,                    !- N1057
    0.708,                   !- N1058
    0.065,                   !- N1059
    0.064,                   !- N1060
    1.625,                   !- N1061
    0.708,                   !- N1062
    0.065,                   !- N1063
    0.064,                   !- N1064
    1.63,                    !- N1065
    0.707,                   !- N1066
    0.065,                   !- N1067
    0.063,                   !- N1068
    1.635,                   !- N1069
    0.708,                   !- N1070
    0.065,                   !- N1071
    0.064,                   !- N1072
    1.64,                    !- N1073
    0.708,                   !- N1074
    0.065,                   !- N1075
    0.064,                   !- N1076
    1.645,                   !- N1077
    0.708,                   !- N1078
    0.065,                   !- N1079
    0.064,                   !- N1080
    1.65,                    !- N1081
    0.707,                   !- N1082
    0.065,                   !- N1083
    0.063,                   !- N1084
    1.655,                   !- N1085
    0.705,                   !- N1086
    0.065,                   !- N1087
    0.063,                   !- N1088
    1.66,                    !- N1089
    0.7,                     !- N1090
    0.064,                   !- N1091
    0.063,                   !- N1092
    1.665,                   !- N1093
    0.691,                   !- N1094
    0.064,                   !- N1095
    0.062,                   !- N1096
    1.67,                    !- N1097
    0.677,                   !- N1098
    0.063,                   !- N1099
    0.061,                   !- N1100
    1.675,                   !- N1101
    0.654,                   !- N1102
    0.062,                   !- N1103
    0.06,                    !- N1104
    1.68,                    !- N1105
    0.614,                   !- N1106
    0.059,                   !- N1107
    0.058,                   !- N1108
    1.685,                   !- N1109
    0.544,                   !- N1110
    0.056,                   !- N1111
    0.054,                   !- N1112
    1.69,                    !- N1113
    0.457,                   !- N1114
    0.052,                   !- N1115
    0.05,                    !- N1116
    1.695,                   !- N1117
    0.381,                   !- N1118
    0.049,                   !- N1119
    0.047,                   !- N1120
    1.7,                     !- N1121
    0.315,                   !- N1122
    0.047,                   !- N1123
    0.044,                   !- N1124
    1.705,                   !- N1125
    0.275,                   !- N1126
    0.046,                   !- N1127
    0.043,                   !- N1128
    1.71,                    !- N1129
    0.278,                   !- N1130
    0.046,                   !- N1131
    0.043,                   !- N1132
    1.715,                   !- N1133
    0.289,                   !- N1134
    0.047,                   !- N1135
    0.044,                   !- N1136
    1.72,                    !- N1137
    0.299,                   !- N1138
    0.047,                   !- N1139
    0.044,                   !- N1140
    1.725,                   !- N1141
    0.317,                   !- N1142
    0.047,                   !- N1143
    0.044,                   !- N1144
    1.73,                    !- N1145
    0.329,                   !- N1146
    0.048,                   !- N1147
    0.045,                   !- N1148
    1.735,                   !- N1149
    0.323,                   !- N1150
    0.047,                   !- N1151
    0.045,                   !- N1152
    1.74,                    !- N1153
    0.308,                   !- N1154
    0.047,                   !- N1155
    0.044,                   !- N1156
    1.745,                   !- N1157
    0.295,                   !- N1158
    0.047,                   !- N1159
    0.044,                   !- N1160
    1.75,                    !- N1161
    0.293,                   !- N1162
    0.047,                   !- N1163
    0.044,                   !- N1164
    1.755,                   !- N1165
    0.309,                   !- N1166
    0.047,                   !- N1167
    0.044,                   !- N1168
    1.76,                    !- N1169
    0.338,                   !- N1170
    0.048,                   !- N1171
    0.045,                   !- N1172
    1.765,                   !- N1173
    0.369,                   !- N1174
    0.049,                   !- N1175
    0.046,                   !- N1176
    1.77,                    !- N1177
    0.397,                   !- N1178
    0.05,                    !- N1179
    0.047,                   !- N1180
    1.775,                   !- N1181
    0.423,                   !- N1182
    0.051,                   !- N1183
    0.048,                   !- N1184
    1.78,                    !- N1185
    0.442,                   !- N1186
    0.051,                   !- N1187
    0.049,                   !- N1188
    1.785,                   !- N1189
    0.453,                   !- N1190
    0.052,                   !- N1191
    0.049,                   !- N1192
    1.79,                    !- N1193
    0.459,                   !- N1194
    0.052,                   !- N1195
    0.05,                    !- N1196
    1.795,                   !- N1197
    0.464,                   !- N1198
    0.052,                   !- N1199
    0.05,                    !- N1200
    1.8,                     !- N1201
    0.469,                   !- N1202
    0.052,                   !- N1203
    0.05,                    !- N1204
    1.805,                   !- N1205
    0.471,                   !- N1206
    0.052,                   !- N1207
    0.05,                    !- N1208
    1.81,                    !- N1209
    0.47,                    !- N1210
    0.052,                   !- N1211
    0.05,                    !- N1212
    1.815,                   !- N1213
    0.469,                   !- N1214
    0.052,                   !- N1215
    0.05,                    !- N1216
    1.82,                    !- N1217
    0.468,                   !- N1218
    0.052,                   !- N1219
    0.05,                    !- N1220
    1.825,                   !- N1221
    0.47,                    !- N1222
    0.052,                   !- N1223
    0.05,                    !- N1224
    1.83,                    !- N1225
    0.475,                   !- N1226
    0.052,                   !- N1227
    0.05,                    !- N1228
    1.835,                   !- N1229
    0.482,                   !- N1230
    0.053,                   !- N1231
    0.05,                    !- N1232
    1.84,                    !- N1233
    0.491,                   !- N1234
    0.053,                   !- N1235
    0.051,                   !- N1236
    1.845,                   !- N1237
    0.502,                   !- N1238
    0.054,                   !- N1239
    0.051,                   !- N1240
    1.85,                    !- N1241
    0.514,                   !- N1242
    0.054,                   !- N1243
    0.052,                   !- N1244
    1.855,                   !- N1245
    0.526,                   !- N1246
    0.055,                   !- N1247
    0.052,                   !- N1248
    1.86,                    !- N1249
    0.535,                   !- N1250
    0.055,                   !- N1251
    0.053,                   !- N1252
    1.865,                   !- N1253
    0.542,                   !- N1254
    0.055,                   !- N1255
    0.053,                   !- N1256
    1.87,                    !- N1257
    0.547,                   !- N1258
    0.055,                   !- N1259
    0.053,                   !- N1260
    1.875,                   !- N1261
    0.548,                   !- N1262
    0.056,                   !- N1263
    0.054,                   !- N1264
    1.88,                    !- N1265
    0.546,                   !- N1266
    0.055,                   !- N1267
    0.053,                   !- N1268
    1.885,                   !- N1269
    0.538,                   !- N1270
    0.055,                   !- N1271
    0.053,                   !- N1272
    1.89,                    !- N1273
    0.526,                   !- N1274
    0.054,                   !- N1275
    0.052,                   !- N1276
    1.895,                   !- N1277
    0.514,                   !- N1278
    0.054,                   !- N1279
    0.052,                   !- N1280
    1.9,                     !- N1281
    0.503,                   !- N1282
    0.053,                   !- N1283
    0.051,                   !- N1284
    1.905,                   !- N1285
    0.492,                   !- N1286
    0.053,                   !- N1287
    0.051,                   !- N1288
    1.91,                    !- N1289
    0.482,                   !- N1290
    0.053,                   !- N1291
    0.05,                    !- N1292
    1.915,                   !- N1293
    0.474,                   !- N1294
    0.052,                   !- N1295
    0.05,                    !- N1296
    1.92,                    !- N1297
    0.47,                    !- N1298
    0.052,                   !- N1299
    0.05,                    !- N1300
    1.925,                   !- N1301
    0.468,                   !- N1302
    0.052,                   !- N1303
    0.05,                    !- N1304
    1.93,                    !- N1305
    0.468,                   !- N1306
    0.052,                   !- N1307
    0.05,                    !- N1308
    1.935,                   !- N1309
    0.469,                   !- N1310
    0.052,                   !- N1311
    0.05,                    !- N1312
    1.94,                    !- N1313
    0.472,                   !- N1314
    0.052,                   !- N1315
    0.05,                    !- N1316
    1.945,                   !- N1317
    0.478,                   !- N1318
    0.052,                   !- N1319
    0.05,                    !- N1320
    1.95,                    !- N1321
    0.487,                   !- N1322
    0.053,                   !- N1323
    0.05,                    !- N1324
    1.955,                   !- N1325
    0.497,                   !- N1326
    0.053,                   !- N1327
    0.051,                   !- N1328
    1.96,                    !- N1329
    0.505,                   !- N1330
    0.053,                   !- N1331
    0.051,                   !- N1332
    1.965,                   !- N1333
    0.512,                   !- N1334
    0.054,                   !- N1335
    0.052,                   !- N1336
    1.97,                    !- N1337
    0.518,                   !- N1338
    0.054,                   !- N1339
    0.052,                   !- N1340
    1.975,                   !- N1341
    0.522,                   !- N1342
    0.054,                   !- N1343
    0.052,                   !- N1344
    1.98,                    !- N1345
    0.526,                   !- N1346
    0.054,                   !- N1347
    0.052,                   !- N1348
    1.985,                   !- N1349
    0.528,                   !- N1350
    0.054,                   !- N1351
    0.052,                   !- N1352
    1.99,                    !- N1353
    0.529,                   !- N1354
    0.054,                   !- N1355
    0.052,                   !- N1356
    1.995,                   !- N1357
    0.527,                   !- N1358
    0.054,                   !- N1359
    0.052,                   !- N1360
    2,                       !- N1361
    0.522,                   !- N1362
    0.054,                   !- N1363
    0.052,                   !- N1364
    2.005,                   !- N1365
    0.512,                   !- N1366
    0.054,                   !- N1367
    0.051,                   !- N1368
    2.01,                    !- N1369
    0.497,                   !- N1370
    0.053,                   !- N1371
    0.051,                   !- N1372
    2.015,                   !- N1373
    0.481,                   !- N1374
    0.052,                   !- N1375
    0.05,                    !- N1376
    2.02,                    !- N1377
    0.465,                   !- N1378
    0.052,                   !- N1379
    0.049,                   !- N1380
    2.025,                   !- N1381
    0.451,                   !- N1382
    0.051,                   !- N1383
    0.049,                   !- N1384
    2.03,                    !- N1385
    0.438,                   !- N1386
    0.05,                    !- N1387
    0.048,                   !- N1388
    2.035,                   !- N1389
    0.425,                   !- N1390
    0.05,                    !- N1391
    0.048,                   !- N1392
    2.04,                    !- N1393
    0.414,                   !- N1394
    0.05,                    !- N1395
    0.047,                   !- N1396
    2.045,                   !- N1397
    0.402,                   !- N1398
    0.049,                   !- N1399
    0.047,                   !- N1400
    2.05,                    !- N1401
    0.391,                   !- N1402
    0.049,                   !- N1403
    0.046,                   !- N1404
    2.055,                   !- N1405
    0.378,                   !- N1406
    0.048,                   !- N1407
    0.046,                   !- N1408
    2.06,                    !- N1409
    0.367,                   !- N1410
    0.048,                   !- N1411
    0.045,                   !- N1412
    2.065,                   !- N1413
    0.357,                   !- N1414
    0.048,                   !- N1415
    0.045,                   !- N1416
    2.07,                    !- N1417
    0.352,                   !- N1418
    0.048,                   !- N1419
    0.045,                   !- N1420
    2.075,                   !- N1421
    0.351,                   !- N1422
    0.047,                   !- N1423
    0.045,                   !- N1424
    2.08,                    !- N1425
    0.352,                   !- N1426
    0.047,                   !- N1427
    0.045,                   !- N1428
    2.085,                   !- N1429
    0.356,                   !- N1430
    0.048,                   !- N1431
    0.045,                   !- N1432
    2.09,                    !- N1433
    0.361,                   !- N1434
    0.048,                   !- N1435
    0.045,                   !- N1436
    2.095,                   !- N1437
    0.368,                   !- N1438
    0.048,                   !- N1439
    0.045,                   !- N1440
    2.1,                     !- N1441
    0.375,                   !- N1442
    0.048,                   !- N1443
    0.046,                   !- N1444
    2.105,                   !- N1445
    0.382,                   !- N1446
    0.048,                   !- N1447
    0.046,                   !- N1448
    2.11,                    !- N1449
    0.389,                   !- N1450
    0.049,                   !- N1451
    0.046,                   !- N1452
    2.115,                   !- N1453
    0.395,                   !- N1454
    0.049,                   !- N1455
    0.046,                   !- N1456
    2.12,                    !- N1457
    0.399,                   !- N1458
    0.049,                   !- N1459
    0.047,                   !- N1460
    2.125,                   !- N1461
    0.402,                   !- N1462
    0.049,                   !- N1463
    0.047,                   !- N1464
    2.13,                    !- N1465
    0.403,                   !- N1466
    0.049,                   !- N1467
    0.047,                   !- N1468
    2.135,                   !- N1469
    0.405,                   !- N1470
    0.049,                   !- N1471
    0.047,                   !- N1472
    2.14,                    !- N1473
    0.407,                   !- N1474
    0.049,                   !- N1475
    0.047,                   !- N1476
    2.145,                   !- N1477
    0.409,                   !- N1478
    0.049,                   !- N1479
    0.047,                   !- N1480
    2.15,                    !- N1481
    0.411,                   !- N1482
    0.049,                   !- N1483
    0.047,                   !- N1484
    2.155,                   !- N1485
    0.413,                   !- N1486
    0.049,                   !- N1487
    0.047,                   !- N1488
    2.16,                    !- N1489
    0.415,                   !- N1490
    0.049,                   !- N1491
    0.047,                   !- N1492
    2.165,                   !- N1493
    0.417,                   !- N1494
    0.049,                   !- N1495
    0.047,                   !- N1496
    2.17,                    !- N1497
    0.417,                   !- N1498
    0.049,                   !- N1499
    0.047,                   !- N1500
    2.175,                   !- N1501
    0.417,                   !- N1502
    0.049,                   !- N1503
    0.047,                   !- N1504
    2.18,                    !- N1505
    0.415,                   !- N1506
    0.049,                   !- N1507
    0.047,                   !- N1508
    2.185,                   !- N1509
    0.413,                   !- N1510
    0.049,                   !- N1511
    0.047,                   !- N1512
    2.19,                    !- N1513
    0.409,                   !- N1514
    0.049,                   !- N1515
    0.047,                   !- N1516
    2.195,                   !- N1517
    0.404,                   !- N1518
    0.049,                   !- N1519
    0.047,                   !- N1520
    2.2,                     !- N1521
    0.399,                   !- N1522
    0.049,                   !- N1523
    0.046,                   !- N1524
    2.205,                   !- N1525
    0.393,                   !- N1526
    0.048,                   !- N1527
    0.046,                   !- N1528
    2.21,                    !- N1529
    0.387,                   !- N1530
    0.048,                   !- N1531
    0.046,                   !- N1532
    2.215,                   !- N1533
    0.379,                   !- N1534
    0.048,                   !- N1535
    0.046,                   !- N1536
    2.22,                    !- N1537
    0.37,                    !- N1538
    0.048,                   !- N1539
    0.045,                   !- N1540
    2.225,                   !- N1541
    0.358,                   !- N1542
    0.047,                   !- N1543
    0.045,                   !- N1544
    2.23,                    !- N1545
    0.342,                   !- N1546
    0.047,                   !- N1547
    0.044,                   !- N1548
    2.235,                   !- N1549
    0.321,                   !- N1550
    0.046,                   !- N1551
    0.044,                   !- N1552
    2.24,                    !- N1553
    0.292,                   !- N1554
    0.045,                   !- N1555
    0.043,                   !- N1556
    2.245,                   !- N1557
    0.244,                   !- N1558
    0.044,                   !- N1559
    0.042,                   !- N1560
    2.25,                    !- N1561
    0.194,                   !- N1562
    0.043,                   !- N1563
    0.041,                   !- N1564
    2.255,                   !- N1565
    0.141,                   !- N1566
    0.043,                   !- N1567
    0.04,                    !- N1568
    2.26,                    !- N1569
    0.095,                   !- N1570
    0.042,                   !- N1571
    0.039,                   !- N1572
    2.265,                   !- N1573
    0.059,                   !- N1574
    0.042,                   !- N1575
    0.039,                   !- N1576
    2.27,                    !- N1577
    0.036,                   !- N1578
    0.042,                   !- N1579
    0.039,                   !- N1580
    2.275,                   !- N1581
    0.022,                   !- N1582
    0.042,                   !- N1583
    0.039,                   !- N1584
    2.28,                    !- N1585
    0.014,                   !- N1586
    0.042,                   !- N1587
    0.039,                   !- N1588
    2.285,                   !- N1589
    0.008,                   !- N1590
    0.042,                   !- N1591
    0.039,                   !- N1592
    2.29,                    !- N1593
    0.005,                   !- N1594
    0.042,                   !- N1595
    0.039,                   !- N1596
    2.295,                   !- N1597
    0.003,                   !- N1598
    0.042,                   !- N1599
    0.039,                   !- N1600
    2.3,                     !- N1601
    0.002,                   !- N1602
    0.042,                   !- N1603
    0.039,                   !- N1604
    2.305,                   !- N1605
    0.002,                   !- N1606
    0.042,                   !- N1607
    0.039,                   !- N1608
    2.31,                    !- N1609
    0.002,                   !- N1610
    0.042,                   !- N1611
    0.039,                   !- N1612
    2.315,                   !- N1613
    0.003,                   !- N1614
    0.042,                   !- N1615
    0.039,                   !- N1616
    2.32,                    !- N1617
    0.005,                   !- N1618
    0.042,                   !- N1619
    0.039,                   !- N1620
    2.325,                   !- N1621
    0.006,                   !- N1622
    0.042,                   !- N1623
    0.039,                   !- N1624
    2.33,                    !- N1625
    0.007,                   !- N1626
    0.042,                   !- N1627
    0.039,                   !- N1628
    2.335,                   !- N1629
    0.007,                   !- N1630
    0.042,                   !- N1631
    0.039,                   !- N1632
    2.34,                    !- N1633
    0.007,                   !- N1634
    0.042,                   !- N1635
    0.039,                   !- N1636
    2.345,                   !- N1637
    0.008,                   !- N1638
    0.042,                   !- N1639
    0.039,                   !- N1640
    2.35,                    !- N1641
    0.008,                   !- N1642
    0.042,                   !- N1643
    0.039,                   !- N1644
    2.355,                   !- N1645
    0.009,                   !- N1646
    0.042,                   !- N1647
    0.039,                   !- N1648
    2.36,                    !- N1649
    0.01,                    !- N1650
    0.042,                   !- N1651
    0.039,                   !- N1652
    2.365,                   !- N1653
    0.011,                   !- N1654
    0.042,                   !- N1655
    0.039,                   !- N1656
    2.37,                    !- N1657
    0.011,                   !- N1658
    0.042,                   !- N1659
    0.039,                   !- N1660
    2.375,                   !- N1661
    0.011,                   !- N1662
    0.042,                   !- N1663
    0.039,                   !- N1664
    2.38,                    !- N1665
    0.011,                   !- N1666
    0.042,                   !- N1667
    0.039,                   !- N1668
    2.385,                   !- N1669
    0.011,                   !- N1670
    0.042,                   !- N1671
    0.039,                   !- N1672
    2.39,                    !- N1673
    0.012,                   !- N1674
    0.042,                   !- N1675
    0.039,                   !- N1676
    2.395,                   !- N1677
    0.013,                   !- N1678
    0.042,                   !- N1679
    0.039,                   !- N1680
    2.4,                     !- N1681
    0.014,                   !- N1682
    0.042,                   !- N1683
    0.039,                   !- N1684
    2.405,                   !- N1685
    0.015,                   !- N1686
    0.042,                   !- N1687
    0.039,                   !- N1688
    2.41,                    !- N1689
    0.016,                   !- N1690
    0.042,                   !- N1691
    0.039,                   !- N1692
    2.415,                   !- N1693
    0.016,                   !- N1694
    0.041,                   !- N1695
    0.039,                   !- N1696
    2.42,                    !- N1697
    0.015,                   !- N1698
    0.041,                   !- N1699
    0.039,                   !- N1700
    2.425,                   !- N1701
    0.013,                   !- N1702
    0.041,                   !- N1703
    0.039,                   !- N1704
    2.43,                    !- N1705
    0.012,                   !- N1706
    0.041,                   !- N1707
    0.039,                   !- N1708
    2.435,                   !- N1709
    0.01,                    !- N1710
    0.041,                   !- N1711
    0.039,                   !- N1712
    2.44,                    !- N1713
    0.009,                   !- N1714
    0.041,                   !- N1715
    0.039,                   !- N1716
    2.445,                   !- N1717
    0.008,                   !- N1718
    0.041,                   !- N1719
    0.039,                   !- N1720
    2.45,                    !- N1721
    0.007,                   !- N1722
    0.041,                   !- N1723
    0.039,                   !- N1724
    2.455,                   !- N1725
    0.006,                   !- N1726
    0.041,                   !- N1727
    0.039,                   !- N1728
    2.46,                    !- N1729
    0.006,                   !- N1730
    0.041,                   !- N1731
    0.039,                   !- N1732
    2.465,                   !- N1733
    0.006,                   !- N1734
    0.041,                   !- N1735
    0.039,                   !- N1736
    2.47,                    !- N1737
    0.006,                   !- N1738
    0.041,                   !- N1739
    0.039,                   !- N1740
    2.475,                   !- N1741
    0.007,                   !- N1742
    0.041,                   !- N1743
    0.039,                   !- N1744
    2.48,                    !- N1745
    0.007,                   !- N1746
    0.041,                   !- N1747
    0.039,                   !- N1748
    2.485,                   !- N1749
    0.008,                   !- N1750
    0.041,                   !- N1751
    0.039,                   !- N1752
    2.49,                    !- N1753
    0.009,                   !- N1754
    0.041,                   !- N1755
    0.039,                   !- N1756
    2.495,                   !- N1757
    0.01,                    !- N1758
    0.041,                   !- N1759
    0.039,                   !- N1760
    2.5,                     !- N1761
    0.01,                    !- N1762
    0.041,                   !- N1763
    0.039;                   !- N1764

MaterialProperty:GlazingSpectralData,
    Saint-Gobain Glass SGG PLANICLEAR 4mm <PLANICLEAR 4mm.SGG>,  !- Name
    0.3,                     !- Wavelength 1 {micron}
    0.013,                   !- Transmittance 1
    0.047,                   !- Front Reflectance 1
    0.047,                   !- Back Reflectance 1
    0.305,                   !- Wavelength 2 {micron}
    0.035,                   !- Transmittance 2
    0.046,                   !- Front Reflectance 2
    0.045,                   !- Back Reflectance 2
    0.31,                    !- Wavelength 3 {micron}
    0.084,                   !- Transmittance 3
    0.048,                   !- Front Reflectance 3
    0.047,                   !- Back Reflectance 3
    0.315,                   !- Wavelength 4 {micron}
    0.161,                   !- Transmittance 4
    0.049,                   !- Front Reflectance 4
    0.05,                    !- Back Reflectance 4
    0.32,                    !- Wavelength 5 {micron}
    0.272,                   !- Transmittance 5
    0.05,                    !- Front Reflectance 5
    0.054,                   !- Back Reflectance 5
    0.325,                   !- N21
    0.393,                   !- N22
    0.055,                   !- N23
    0.052,                   !- N24
    0.33,                    !- N25
    0.511,                   !- N26
    0.056,                   !- N27
    0.059,                   !- N28
    0.335,                   !- N29
    0.619,                   !- N30
    0.064,                   !- N31
    0.068,                   !- N32
    0.34,                    !- N33
    0.708,                   !- N34
    0.073,                   !- N35
    0.074,                   !- N36
    0.345,                   !- N37
    0.77,                    !- N38
    0.072,                   !- N39
    0.073,                   !- N40
    0.35,                    !- N41
    0.818,                   !- N42
    0.076,                   !- N43
    0.081,                   !- N44
    0.355,                   !- N45
    0.849,                   !- N46
    0.082,                   !- N47
    0.084,                   !- N48
    0.36,                    !- N49
    0.867,                   !- N50
    0.084,                   !- N51
    0.082,                   !- N52
    0.365,                   !- N53
    0.882,                   !- N54
    0.086,                   !- N55
    0.08,                    !- N56
    0.37,                    !- N57
    0.884,                   !- N58
    0.085,                   !- N59
    0.087,                   !- N60
    0.375,                   !- N61
    0.884,                   !- N62
    0.085,                   !- N63
    0.083,                   !- N64
    0.38,                    !- N65
    0.885,                   !- N66
    0.086,                   !- N67
    0.085,                   !- N68
    0.385,                   !- N69
    0.889,                   !- N70
    0.085,                   !- N71
    0.084,                   !- N72
    0.39,                    !- N73
    0.892,                   !- N74
    0.084,                   !- N75
    0.083,                   !- N76
    0.395,                   !- N77
    0.896,                   !- N78
    0.084,                   !- N79
    0.084,                   !- N80
    0.4,                     !- N81
    0.899,                   !- N82
    0.085,                   !- N83
    0.084,                   !- N84
    0.405,                   !- N85
    0.9,                     !- N86
    0.084,                   !- N87
    0.085,                   !- N88
    0.41,                    !- N89
    0.9,                     !- N90
    0.084,                   !- N91
    0.083,                   !- N92
    0.415,                   !- N93
    0.9,                     !- N94
    0.084,                   !- N95
    0.084,                   !- N96
    0.42,                    !- N97
    0.9,                     !- N98
    0.084,                   !- N99
    0.084,                   !- N100
    0.425,                   !- N101
    0.899,                   !- N102
    0.083,                   !- N103
    0.083,                   !- N104
    0.43,                    !- N105
    0.9,                     !- N106
    0.084,                   !- N107
    0.084,                   !- N108
    0.435,                   !- N109
    0.901,                   !- N110
    0.084,                   !- N111
    0.084,                   !- N112
    0.44,                    !- N113
    0.902,                   !- N114
    0.084,                   !- N115
    0.084,                   !- N116
    0.445,                   !- N117
    0.901,                   !- N118
    0.083,                   !- N119
    0.083,                   !- N120
    0.45,                    !- N121
    0.902,                   !- N122
    0.084,                   !- N123
    0.082,                   !- N124
    0.455,                   !- N125
    0.901,                   !- N126
    0.083,                   !- N127
    0.082,                   !- N128
    0.46,                    !- N129
    0.902,                   !- N130
    0.082,                   !- N131
    0.083,                   !- N132
    0.465,                   !- N133
    0.903,                   !- N134
    0.083,                   !- N135
    0.083,                   !- N136
    0.47,                    !- N137
    0.904,                   !- N138
    0.082,                   !- N139
    0.083,                   !- N140
    0.475,                   !- N141
    0.905,                   !- N142
    0.082,                   !- N143
    0.083,                   !- N144
    0.48,                    !- N145
    0.906,                   !- N146
    0.083,                   !- N147
    0.083,                   !- N148
    0.485,                   !- N149
    0.907,                   !- N150
    0.083,                   !- N151
    0.083,                   !- N152
    0.49,                    !- N153
    0.907,                   !- N154
    0.082,                   !- N155
    0.082,                   !- N156
    0.495,                   !- N157
    0.907,                   !- N158
    0.082,                   !- N159
    0.082,                   !- N160
    0.5,                     !- N161
    0.907,                   !- N162
    0.083,                   !- N163
    0.083,                   !- N164
    0.505,                   !- N165
    0.909,                   !- N166
    0.082,                   !- N167
    0.082,                   !- N168
    0.51,                    !- N169
    0.909,                   !- N170
    0.084,                   !- N171
    0.083,                   !- N172
    0.515,                   !- N173
    0.909,                   !- N174
    0.082,                   !- N175
    0.083,                   !- N176
    0.52,                    !- N177
    0.909,                   !- N178
    0.082,                   !- N179
    0.083,                   !- N180
    0.525,                   !- N181
    0.909,                   !- N182
    0.082,                   !- N183
    0.082,                   !- N184
    0.53,                    !- N185
    0.91,                    !- N186
    0.082,                   !- N187
    0.082,                   !- N188
    0.535,                   !- N189
    0.909,                   !- N190
    0.082,                   !- N191
    0.082,                   !- N192
    0.54,                    !- N193
    0.909,                   !- N194
    0.083,                   !- N195
    0.083,                   !- N196
    0.545,                   !- N197
    0.909,                   !- N198
    0.082,                   !- N199
    0.082,                   !- N200
    0.55,                    !- N201
    0.908,                   !- N202
    0.082,                   !- N203
    0.082,                   !- N204
    0.555,                   !- N205
    0.908,                   !- N206
    0.082,                   !- N207
    0.082,                   !- N208
    0.56,                    !- N209
    0.906,                   !- N210
    0.082,                   !- N211
    0.081,                   !- N212
    0.565,                   !- N213
    0.905,                   !- N214
    0.081,                   !- N215
    0.082,                   !- N216
    0.57,                    !- N217
    0.905,                   !- N218
    0.082,                   !- N219
    0.081,                   !- N220
    0.575,                   !- N221
    0.905,                   !- N222
    0.081,                   !- N223
    0.081,                   !- N224
    0.58,                    !- N225
    0.904,                   !- N226
    0.081,                   !- N227
    0.081,                   !- N228
    0.585,                   !- N229
    0.904,                   !- N230
    0.082,                   !- N231
    0.081,                   !- N232
    0.59,                    !- N233
    0.903,                   !- N234
    0.08,                    !- N235
    0.081,                   !- N236
    0.595,                   !- N237
    0.902,                   !- N238
    0.08,                    !- N239
    0.08,                    !- N240
    0.6,                     !- N241
    0.902,                   !- N242
    0.081,                   !- N243
    0.08,                    !- N244
    0.605,                   !- N245
    0.901,                   !- N246
    0.081,                   !- N247
    0.081,                   !- N248
    0.61,                    !- N249
    0.9,                     !- N250
    0.081,                   !- N251
    0.08,                    !- N252
    0.615,                   !- N253
    0.899,                   !- N254
    0.081,                   !- N255
    0.081,                   !- N256
    0.62,                    !- N257
    0.897,                   !- N258
    0.079,                   !- N259
    0.079,                   !- N260
    0.625,                   !- N261
    0.897,                   !- N262
    0.081,                   !- N263
    0.08,                    !- N264
    0.63,                    !- N265
    0.896,                   !- N266
    0.08,                    !- N267
    0.08,                    !- N268
    0.635,                   !- N269
    0.895,                   !- N270
    0.08,                    !- N271
    0.08,                    !- N272
    0.64,                    !- N273
    0.894,                   !- N274
    0.08,                    !- N275
    0.08,                    !- N276
    0.645,                   !- N277
    0.893,                   !- N278
    0.08,                    !- N279
    0.079,                   !- N280
    0.65,                    !- N281
    0.892,                   !- N282
    0.08,                    !- N283
    0.079,                   !- N284
    0.655,                   !- N285
    0.892,                   !- N286
    0.08,                    !- N287
    0.08,                    !- N288
    0.66,                    !- N289
    0.89,                    !- N290
    0.079,                   !- N291
    0.079,                   !- N292
    0.665,                   !- N293
    0.89,                    !- N294
    0.079,                   !- N295
    0.079,                   !- N296
    0.67,                    !- N297
    0.891,                   !- N298
    0.079,                   !- N299
    0.08,                    !- N300
    0.675,                   !- N301
    0.887,                   !- N302
    0.079,                   !- N303
    0.078,                   !- N304
    0.68,                    !- N305
    0.886,                   !- N306
    0.078,                   !- N307
    0.078,                   !- N308
    0.685,                   !- N309
    0.884,                   !- N310
    0.077,                   !- N311
    0.077,                   !- N312
    0.69,                    !- N313
    0.883,                   !- N314
    0.078,                   !- N315
    0.077,                   !- N316
    0.695,                   !- N317
    0.882,                   !- N318
    0.078,                   !- N319
    0.078,                   !- N320
    0.7,                     !- N321
    0.881,                   !- N322
    0.078,                   !- N323
    0.078,                   !- N324
    0.705,                   !- N325
    0.88,                    !- N326
    0.078,                   !- N327
    0.077,                   !- N328
    0.71,                    !- N329
    0.879,                   !- N330
    0.078,                   !- N331
    0.078,                   !- N332
    0.715,                   !- N333
    0.879,                   !- N334
    0.079,                   !- N335
    0.077,                   !- N336
    0.72,                    !- N337
    0.878,                   !- N338
    0.077,                   !- N339
    0.077,                   !- N340
    0.725,                   !- N341
    0.879,                   !- N342
    0.079,                   !- N343
    0.078,                   !- N344
    0.73,                    !- N345
    0.877,                   !- N346
    0.078,                   !- N347
    0.079,                   !- N348
    0.735,                   !- N349
    0.876,                   !- N350
    0.078,                   !- N351
    0.077,                   !- N352
    0.74,                    !- N353
    0.873,                   !- N354
    0.077,                   !- N355
    0.077,                   !- N356
    0.745,                   !- N357
    0.873,                   !- N358
    0.077,                   !- N359
    0.076,                   !- N360
    0.75,                    !- N361
    0.871,                   !- N362
    0.077,                   !- N363
    0.077,                   !- N364
    0.755,                   !- N365
    0.869,                   !- N366
    0.076,                   !- N367
    0.075,                   !- N368
    0.76,                    !- N369
    0.87,                    !- N370
    0.076,                   !- N371
    0.076,                   !- N372
    0.765,                   !- N373
    0.869,                   !- N374
    0.077,                   !- N375
    0.078,                   !- N376
    0.77,                    !- N377
    0.866,                   !- N378
    0.077,                   !- N379
    0.076,                   !- N380
    0.775,                   !- N381
    0.866,                   !- N382
    0.077,                   !- N383
    0.078,                   !- N384
    0.78,                    !- N385
    0.867,                   !- N386
    0.077,                   !- N387
    0.076,                   !- N388
    0.785,                   !- N389
    0.864,                   !- N390
    0.077,                   !- N391
    0.077,                   !- N392
    0.79,                    !- N393
    0.86,                    !- N394
    0.076,                   !- N395
    0.074,                   !- N396
    0.795,                   !- N397
    0.861,                   !- N398
    0.076,                   !- N399
    0.077,                   !- N400
    0.8,                     !- N401
    0.857,                   !- N402
    0.076,                   !- N403
    0.076,                   !- N404
    0.805,                   !- N405
    0.86,                    !- N406
    0.077,                   !- N407
    0.077,                   !- N408
    0.81,                    !- N409
    0.857,                   !- N410
    0.075,                   !- N411
    0.074,                   !- N412
    0.815,                   !- N413
    0.856,                   !- N414
    0.076,                   !- N415
    0.074,                   !- N416
    0.82,                    !- N417
    0.86,                    !- N418
    0.079,                   !- N419
    0.077,                   !- N420
    0.825,                   !- N421
    0.856,                   !- N422
    0.075,                   !- N423
    0.075,                   !- N424
    0.83,                    !- N425
    0.855,                   !- N426
    0.076,                   !- N427
    0.075,                   !- N428
    0.835,                   !- N429
    0.854,                   !- N430
    0.076,                   !- N431
    0.076,                   !- N432
    0.84,                    !- N433
    0.855,                   !- N434
    0.079,                   !- N435
    0.076,                   !- N436
    0.845,                   !- N437
    0.854,                   !- N438
    0.079,                   !- N439
    0.075,                   !- N440
    0.85,                    !- N441
    0.851,                   !- N442
    0.074,                   !- N443
    0.076,                   !- N444
    0.855,                   !- N445
    0.85,                    !- N446
    0.074,                   !- N447
    0.073,                   !- N448
    0.86,                    !- N449
    0.85,                    !- N450
    0.078,                   !- N451
    0.08,                    !- N452
    0.865,                   !- N453
    0.856,                   !- N454
    0.078,                   !- N455
    0.077,                   !- N456
    0.87,                    !- N457
    0.848,                   !- N458
    0.066,                   !- N459
    0.07,                    !- N460
    0.875,                   !- N461
    0.849,                   !- N462
    0.075,                   !- N463
    0.072,                   !- N464
    0.88,                    !- N465
    0.857,                   !- N466
    0.081,                   !- N467
    0.071,                   !- N468
    0.885,                   !- N469
    0.853,                   !- N470
    0.075,                   !- N471
    0.078,                   !- N472
    0.89,                    !- N473
    0.846,                   !- N474
    0.075,                   !- N475
    0.074,                   !- N476
    0.895,                   !- N477
    0.849,                   !- N478
    0.079,                   !- N479
    0.078,                   !- N480
    0.9,                     !- N481
    0.847,                   !- N482
    0.075,                   !- N483
    0.075,                   !- N484
    0.905,                   !- N485
    0.843,                   !- N486
    0.071,                   !- N487
    0.076,                   !- N488
    0.91,                    !- N489
    0.841,                   !- N490
    0.073,                   !- N491
    0.072,                   !- N492
    0.915,                   !- N493
    0.84,                    !- N494
    0.072,                   !- N495
    0.071,                   !- N496
    0.92,                    !- N497
    0.842,                   !- N498
    0.074,                   !- N499
    0.071,                   !- N500
    0.925,                   !- N501
    0.84,                    !- N502
    0.074,                   !- N503
    0.074,                   !- N504
    0.93,                    !- N505
    0.84,                    !- N506
    0.075,                   !- N507
    0.074,                   !- N508
    0.935,                   !- N509
    0.84,                    !- N510
    0.075,                   !- N511
    0.075,                   !- N512
    0.94,                    !- N513
    0.84,                    !- N514
    0.075,                   !- N515
    0.074,                   !- N516
    0.945,                   !- N517
    0.838,                   !- N518
    0.073,                   !- N519
    0.074,                   !- N520
    0.95,                    !- N521
    0.839,                   !- N522
    0.073,                   !- N523
    0.073,                   !- N524
    0.955,                   !- N525
    0.84,                    !- N526
    0.074,                   !- N527
    0.075,                   !- N528
    0.96,                    !- N529
    0.839,                   !- N530
    0.073,                   !- N531
    0.074,                   !- N532
    0.965,                   !- N533
    0.839,                   !- N534
    0.074,                   !- N535
    0.075,                   !- N536
    0.97,                    !- N537
    0.837,                   !- N538
    0.074,                   !- N539
    0.075,                   !- N540
    0.975,                   !- N541
    0.836,                   !- N542
    0.073,                   !- N543
    0.073,                   !- N544
    0.98,                    !- N545
    0.836,                   !- N546
    0.073,                   !- N547
    0.075,                   !- N548
    0.985,                   !- N549
    0.836,                   !- N550
    0.074,                   !- N551
    0.074,                   !- N552
    0.99,                    !- N553
    0.836,                   !- N554
    0.073,                   !- N555
    0.073,                   !- N556
    0.995,                   !- N557
    0.836,                   !- N558
    0.074,                   !- N559
    0.073,                   !- N560
    1,                       !- N561
    0.836,                   !- N562
    0.074,                   !- N563
    0.074,                   !- N564
    1.005,                   !- N565
    0.835,                   !- N566
    0.074,                   !- N567
    0.074,                   !- N568
    1.01,                    !- N569
    0.835,                   !- N570
    0.073,                   !- N571
    0.074,                   !- N572
    1.015,                   !- N573
    0.835,                   !- N574
    0.073,                   !- N575
    0.073,                   !- N576
    1.02,                    !- N577
    0.836,                   !- N578
    0.073,                   !- N579
    0.074,                   !- N580
    1.025,                   !- N581
    0.836,                   !- N582
    0.073,                   !- N583
    0.074,                   !- N584
    1.03,                    !- N585
    0.836,                   !- N586
    0.074,                   !- N587
    0.074,                   !- N588
    1.035,                   !- N589
    0.836,                   !- N590
    0.074,                   !- N591
    0.074,                   !- N592
    1.04,                    !- N593
    0.835,                   !- N594
    0.074,                   !- N595
    0.074,                   !- N596
    1.045,                   !- N597
    0.835,                   !- N598
    0.073,                   !- N599
    0.074,                   !- N600
    1.05,                    !- N601
    0.835,                   !- N602
    0.073,                   !- N603
    0.073,                   !- N604
    1.055,                   !- N605
    0.835,                   !- N606
    0.073,                   !- N607
    0.073,                   !- N608
    1.06,                    !- N609
    0.836,                   !- N610
    0.074,                   !- N611
    0.074,                   !- N612
    1.065,                   !- N613
    0.836,                   !- N614
    0.073,                   !- N615
    0.074,                   !- N616
    1.07,                    !- N617
    0.836,                   !- N618
    0.074,                   !- N619
    0.074,                   !- N620
    1.075,                   !- N621
    0.835,                   !- N622
    0.073,                   !- N623
    0.073,                   !- N624
    1.08,                    !- N625
    0.834,                   !- N626
    0.072,                   !- N627
    0.072,                   !- N628
    1.085,                   !- N629
    0.835,                   !- N630
    0.072,                   !- N631
    0.073,                   !- N632
    1.09,                    !- N633
    0.835,                   !- N634
    0.073,                   !- N635
    0.073,                   !- N636
    1.095,                   !- N637
    0.835,                   !- N638
    0.073,                   !- N639
    0.074,                   !- N640
    1.1,                     !- N641
    0.836,                   !- N642
    0.073,                   !- N643
    0.074,                   !- N644
    1.105,                   !- N645
    0.835,                   !- N646
    0.073,                   !- N647
    0.073,                   !- N648
    1.11,                    !- N649
    0.835,                   !- N650
    0.073,                   !- N651
    0.072,                   !- N652
    1.115,                   !- N653
    0.834,                   !- N654
    0.072,                   !- N655
    0.072,                   !- N656
    1.12,                    !- N657
    0.835,                   !- N658
    0.072,                   !- N659
    0.073,                   !- N660
    1.125,                   !- N661
    0.836,                   !- N662
    0.073,                   !- N663
    0.073,                   !- N664
    1.13,                    !- N665
    0.835,                   !- N666
    0.073,                   !- N667
    0.073,                   !- N668
    1.135,                   !- N669
    0.835,                   !- N670
    0.074,                   !- N671
    0.073,                   !- N672
    1.14,                    !- N673
    0.836,                   !- N674
    0.073,                   !- N675
    0.073,                   !- N676
    1.145,                   !- N677
    0.835,                   !- N678
    0.073,                   !- N679
    0.074,                   !- N680
    1.15,                    !- N681
    0.836,                   !- N682
    0.073,                   !- N683
    0.074,                   !- N684
    1.155,                   !- N685
    0.836,                   !- N686
    0.074,                   !- N687
    0.073,                   !- N688
    1.16,                    !- N689
    0.836,                   !- N690
    0.073,                   !- N691
    0.073,                   !- N692
    1.165,                   !- N693
    0.837,                   !- N694
    0.073,                   !- N695
    0.073,                   !- N696
    1.17,                    !- N697
    0.836,                   !- N698
    0.073,                   !- N699
    0.073,                   !- N700
    1.175,                   !- N701
    0.836,                   !- N702
    0.073,                   !- N703
    0.073,                   !- N704
    1.18,                    !- N705
    0.837,                   !- N706
    0.073,                   !- N707
    0.072,                   !- N708
    1.185,                   !- N709
    0.837,                   !- N710
    0.073,                   !- N711
    0.073,                   !- N712
    1.19,                    !- N713
    0.838,                   !- N714
    0.073,                   !- N715
    0.074,                   !- N716
    1.195,                   !- N717
    0.837,                   !- N718
    0.073,                   !- N719
    0.074,                   !- N720
    1.2,                     !- N721
    0.838,                   !- N722
    0.073,                   !- N723
    0.074,                   !- N724
    1.205,                   !- N725
    0.839,                   !- N726
    0.073,                   !- N727
    0.074,                   !- N728
    1.21,                    !- N729
    0.838,                   !- N730
    0.074,                   !- N731
    0.074,                   !- N732
    1.215,                   !- N733
    0.839,                   !- N734
    0.073,                   !- N735
    0.073,                   !- N736
    1.22,                    !- N737
    0.839,                   !- N738
    0.073,                   !- N739
    0.073,                   !- N740
    1.225,                   !- N741
    0.84,                    !- N742
    0.073,                   !- N743
    0.074,                   !- N744
    1.23,                    !- N745
    0.84,                    !- N746
    0.074,                   !- N747
    0.074,                   !- N748
    1.235,                   !- N749
    0.84,                    !- N750
    0.073,                   !- N751
    0.073,                   !- N752
    1.24,                    !- N753
    0.839,                   !- N754
    0.073,                   !- N755
    0.073,                   !- N756
    1.245,                   !- N757
    0.84,                    !- N758
    0.073,                   !- N759
    0.073,                   !- N760
    1.25,                    !- N761
    0.841,                   !- N762
    0.074,                   !- N763
    0.074,                   !- N764
    1.255,                   !- N765
    0.841,                   !- N766
    0.073,                   !- N767
    0.073,                   !- N768
    1.26,                    !- N769
    0.841,                   !- N770
    0.072,                   !- N771
    0.073,                   !- N772
    1.265,                   !- N773
    0.842,                   !- N774
    0.073,                   !- N775
    0.074,                   !- N776
    1.27,                    !- N777
    0.843,                   !- N778
    0.073,                   !- N779
    0.074,                   !- N780
    1.275,                   !- N781
    0.843,                   !- N782
    0.073,                   !- N783
    0.073,                   !- N784
    1.28,                    !- N785
    0.843,                   !- N786
    0.072,                   !- N787
    0.073,                   !- N788
    1.285,                   !- N789
    0.843,                   !- N790
    0.073,                   !- N791
    0.073,                   !- N792
    1.29,                    !- N793
    0.844,                   !- N794
    0.073,                   !- N795
    0.074,                   !- N796
    1.295,                   !- N797
    0.844,                   !- N798
    0.073,                   !- N799
    0.074,                   !- N800
    1.3,                     !- N801
    0.844,                   !- N802
    0.073,                   !- N803
    0.073,                   !- N804
    1.305,                   !- N805
    0.846,                   !- N806
    0.074,                   !- N807
    0.074,                   !- N808
    1.31,                    !- N809
    0.846,                   !- N810
    0.074,                   !- N811
    0.074,                   !- N812
    1.315,                   !- N813
    0.846,                   !- N814
    0.073,                   !- N815
    0.073,                   !- N816
    1.32,                    !- N817
    0.846,                   !- N818
    0.073,                   !- N819
    0.073,                   !- N820
    1.325,                   !- N821
    0.847,                   !- N822
    0.074,                   !- N823
    0.073,                   !- N824
    1.33,                    !- N825
    0.847,                   !- N826
    0.074,                   !- N827
    0.073,                   !- N828
    1.335,                   !- N829
    0.847,                   !- N830
    0.073,                   !- N831
    0.073,                   !- N832
    1.34,                    !- N833
    0.848,                   !- N834
    0.073,                   !- N835
    0.073,                   !- N836
    1.345,                   !- N837
    0.849,                   !- N838
    0.073,                   !- N839
    0.074,                   !- N840
    1.35,                    !- N841
    0.849,                   !- N842
    0.073,                   !- N843
    0.074,                   !- N844
    1.355,                   !- N845
    0.849,                   !- N846
    0.073,                   !- N847
    0.074,                   !- N848
    1.36,                    !- N849
    0.85,                    !- N850
    0.074,                   !- N851
    0.074,                   !- N852
    1.365,                   !- N853
    0.85,                    !- N854
    0.073,                   !- N855
    0.073,                   !- N856
    1.37,                    !- N857
    0.851,                   !- N858
    0.073,                   !- N859
    0.073,                   !- N860
    1.375,                   !- N861
    0.851,                   !- N862
    0.073,                   !- N863
    0.073,                   !- N864
    1.38,                    !- N865
    0.852,                   !- N866
    0.073,                   !- N867
    0.073,                   !- N868
    1.385,                   !- N869
    0.852,                   !- N870
    0.073,                   !- N871
    0.074,                   !- N872
    1.39,                    !- N873
    0.852,                   !- N874
    0.074,                   !- N875
    0.074,                   !- N876
    1.395,                   !- N877
    0.853,                   !- N878
    0.074,                   !- N879
    0.074,                   !- N880
    1.4,                     !- N881
    0.853,                   !- N882
    0.074,                   !- N883
    0.074,                   !- N884
    1.405,                   !- N885
    0.854,                   !- N886
    0.073,                   !- N887
    0.074,                   !- N888
    1.41,                    !- N889
    0.855,                   !- N890
    0.073,                   !- N891
    0.073,                   !- N892
    1.415,                   !- N893
    0.855,                   !- N894
    0.074,                   !- N895
    0.073,                   !- N896
    1.42,                    !- N897
    0.856,                   !- N898
    0.073,                   !- N899
    0.073,                   !- N900
    1.425,                   !- N901
    0.857,                   !- N902
    0.074,                   !- N903
    0.074,                   !- N904
    1.43,                    !- N905
    0.858,                   !- N906
    0.074,                   !- N907
    0.074,                   !- N908
    1.435,                   !- N909
    0.858,                   !- N910
    0.074,                   !- N911
    0.074,                   !- N912
    1.44,                    !- N913
    0.859,                   !- N914
    0.074,                   !- N915
    0.074,                   !- N916
    1.445,                   !- N917
    0.859,                   !- N918
    0.074,                   !- N919
    0.074,                   !- N920
    1.45,                    !- N921
    0.86,                    !- N922
    0.074,                   !- N923
    0.074,                   !- N924
    1.455,                   !- N925
    0.861,                   !- N926
    0.073,                   !- N927
    0.075,                   !- N928
    1.46,                    !- N929
    0.861,                   !- N930
    0.073,                   !- N931
    0.074,                   !- N932
    1.465,                   !- N933
    0.861,                   !- N934
    0.074,                   !- N935
    0.075,                   !- N936
    1.47,                    !- N937
    0.861,                   !- N938
    0.074,                   !- N939
    0.074,                   !- N940
    1.475,                   !- N941
    0.862,                   !- N942
    0.074,                   !- N943
    0.074,                   !- N944
    1.48,                    !- N945
    0.864,                   !- N946
    0.075,                   !- N947
    0.075,                   !- N948
    1.485,                   !- N949
    0.864,                   !- N950
    0.074,                   !- N951
    0.075,                   !- N952
    1.49,                    !- N953
    0.864,                   !- N954
    0.074,                   !- N955
    0.075,                   !- N956
    1.495,                   !- N957
    0.865,                   !- N958
    0.074,                   !- N959
    0.075,                   !- N960
    1.5,                     !- N961
    0.865,                   !- N962
    0.074,                   !- N963
    0.074,                   !- N964
    1.505,                   !- N965
    0.865,                   !- N966
    0.073,                   !- N967
    0.074,                   !- N968
    1.51,                    !- N969
    0.866,                   !- N970
    0.074,                   !- N971
    0.074,                   !- N972
    1.515,                   !- N973
    0.867,                   !- N974
    0.074,                   !- N975
    0.075,                   !- N976
    1.52,                    !- N977
    0.868,                   !- N978
    0.074,                   !- N979
    0.075,                   !- N980
    1.525,                   !- N981
    0.868,                   !- N982
    0.075,                   !- N983
    0.075,                   !- N984
    1.53,                    !- N985
    0.869,                   !- N986
    0.075,                   !- N987
    0.075,                   !- N988
    1.535,                   !- N989
    0.87,                    !- N990
    0.075,                   !- N991
    0.075,                   !- N992
    1.54,                    !- N993
    0.87,                    !- N994
    0.075,                   !- N995
    0.075,                   !- N996
    1.545,                   !- N997
    0.87,                    !- N998
    0.074,                   !- N999
    0.075,                   !- N1000
    1.55,                    !- N1001
    0.87,                    !- N1002
    0.074,                   !- N1003
    0.074,                   !- N1004
    1.555,                   !- N1005
    0.871,                   !- N1006
    0.075,                   !- N1007
    0.075,                   !- N1008
    1.56,                    !- N1009
    0.872,                   !- N1010
    0.075,                   !- N1011
    0.075,                   !- N1012
    1.565,                   !- N1013
    0.871,                   !- N1014
    0.075,                   !- N1015
    0.075,                   !- N1016
    1.57,                    !- N1017
    0.872,                   !- N1018
    0.075,                   !- N1019
    0.075,                   !- N1020
    1.575,                   !- N1021
    0.872,                   !- N1022
    0.075,                   !- N1023
    0.075,                   !- N1024
    1.58,                    !- N1025
    0.872,                   !- N1026
    0.075,                   !- N1027
    0.074,                   !- N1028
    1.585,                   !- N1029
    0.873,                   !- N1030
    0.074,                   !- N1031
    0.075,                   !- N1032
    1.59,                    !- N1033
    0.874,                   !- N1034
    0.075,                   !- N1035
    0.075,                   !- N1036
    1.595,                   !- N1037
    0.874,                   !- N1038
    0.075,                   !- N1039
    0.075,                   !- N1040
    1.6,                     !- N1041
    0.874,                   !- N1042
    0.075,                   !- N1043
    0.075,                   !- N1044
    1.605,                   !- N1045
    0.875,                   !- N1046
    0.075,                   !- N1047
    0.075,                   !- N1048
    1.61,                    !- N1049
    0.875,                   !- N1050
    0.074,                   !- N1051
    0.075,                   !- N1052
    1.615,                   !- N1053
    0.875,                   !- N1054
    0.074,                   !- N1055
    0.075,                   !- N1056
    1.62,                    !- N1057
    0.875,                   !- N1058
    0.074,                   !- N1059
    0.075,                   !- N1060
    1.625,                   !- N1061
    0.875,                   !- N1062
    0.074,                   !- N1063
    0.075,                   !- N1064
    1.63,                    !- N1065
    0.875,                   !- N1066
    0.074,                   !- N1067
    0.075,                   !- N1068
    1.635,                   !- N1069
    0.876,                   !- N1070
    0.074,                   !- N1071
    0.075,                   !- N1072
    1.64,                    !- N1073
    0.876,                   !- N1074
    0.074,                   !- N1075
    0.075,                   !- N1076
    1.645,                   !- N1077
    0.875,                   !- N1078
    0.073,                   !- N1079
    0.075,                   !- N1080
    1.65,                    !- N1081
    0.875,                   !- N1082
    0.073,                   !- N1083
    0.074,                   !- N1084
    1.655,                   !- N1085
    0.877,                   !- N1086
    0.075,                   !- N1087
    0.075,                   !- N1088
    1.66,                    !- N1089
    0.876,                   !- N1090
    0.075,                   !- N1091
    0.075,                   !- N1092
    1.665,                   !- N1093
    0.876,                   !- N1094
    0.074,                   !- N1095
    0.075,                   !- N1096
    1.67,                    !- N1097
    0.877,                   !- N1098
    0.075,                   !- N1099
    0.075,                   !- N1100
    1.675,                   !- N1101
    0.876,                   !- N1102
    0.075,                   !- N1103
    0.075,                   !- N1104
    1.68,                    !- N1105
    0.876,                   !- N1106
    0.075,                   !- N1107
    0.075,                   !- N1108
    1.685,                   !- N1109
    0.877,                   !- N1110
    0.074,                   !- N1111
    0.075,                   !- N1112
    1.69,                    !- N1113
    0.877,                   !- N1114
    0.074,                   !- N1115
    0.074,                   !- N1116
    1.695,                   !- N1117
    0.876,                   !- N1118
    0.074,                   !- N1119
    0.075,                   !- N1120
    1.7,                     !- N1121
    0.876,                   !- N1122
    0.073,                   !- N1123
    0.074,                   !- N1124
    1.705,                   !- N1125
    0.876,                   !- N1126
    0.073,                   !- N1127
    0.074,                   !- N1128
    1.71,                    !- N1129
    0.875,                   !- N1130
    0.074,                   !- N1131
    0.074,                   !- N1132
    1.715,                   !- N1133
    0.875,                   !- N1134
    0.074,                   !- N1135
    0.074,                   !- N1136
    1.72,                    !- N1137
    0.876,                   !- N1138
    0.074,                   !- N1139
    0.074,                   !- N1140
    1.725,                   !- N1141
    0.875,                   !- N1142
    0.073,                   !- N1143
    0.075,                   !- N1144
    1.73,                    !- N1145
    0.875,                   !- N1146
    0.073,                   !- N1147
    0.074,                   !- N1148
    1.735,                   !- N1149
    0.875,                   !- N1150
    0.074,                   !- N1151
    0.074,                   !- N1152
    1.74,                    !- N1153
    0.876,                   !- N1154
    0.075,                   !- N1155
    0.074,                   !- N1156
    1.745,                   !- N1157
    0.875,                   !- N1158
    0.074,                   !- N1159
    0.075,                   !- N1160
    1.75,                    !- N1161
    0.875,                   !- N1162
    0.074,                   !- N1163
    0.074,                   !- N1164
    1.755,                   !- N1165
    0.875,                   !- N1166
    0.074,                   !- N1167
    0.074,                   !- N1168
    1.76,                    !- N1169
    0.875,                   !- N1170
    0.073,                   !- N1171
    0.074,                   !- N1172
    1.765,                   !- N1173
    0.875,                   !- N1174
    0.074,                   !- N1175
    0.074,                   !- N1176
    1.77,                    !- N1177
    0.874,                   !- N1178
    0.074,                   !- N1179
    0.074,                   !- N1180
    1.775,                   !- N1181
    0.875,                   !- N1182
    0.074,                   !- N1183
    0.074,                   !- N1184
    1.78,                    !- N1185
    0.876,                   !- N1186
    0.075,                   !- N1187
    0.075,                   !- N1188
    1.785,                   !- N1189
    0.875,                   !- N1190
    0.073,                   !- N1191
    0.074,                   !- N1192
    1.79,                    !- N1193
    0.873,                   !- N1194
    0.072,                   !- N1195
    0.074,                   !- N1196
    1.795,                   !- N1197
    0.875,                   !- N1198
    0.074,                   !- N1199
    0.074,                   !- N1200
    1.8,                     !- N1201
    0.875,                   !- N1202
    0.075,                   !- N1203
    0.074,                   !- N1204
    1.805,                   !- N1205
    0.874,                   !- N1206
    0.074,                   !- N1207
    0.074,                   !- N1208
    1.81,                    !- N1209
    0.874,                   !- N1210
    0.073,                   !- N1211
    0.074,                   !- N1212
    1.815,                   !- N1213
    0.876,                   !- N1214
    0.075,                   !- N1215
    0.076,                   !- N1216
    1.82,                    !- N1217
    0.874,                   !- N1218
    0.075,                   !- N1219
    0.076,                   !- N1220
    1.825,                   !- N1221
    0.873,                   !- N1222
    0.074,                   !- N1223
    0.073,                   !- N1224
    1.83,                    !- N1225
    0.873,                   !- N1226
    0.074,                   !- N1227
    0.074,                   !- N1228
    1.835,                   !- N1229
    0.872,                   !- N1230
    0.073,                   !- N1231
    0.072,                   !- N1232
    1.84,                    !- N1233
    0.871,                   !- N1234
    0.072,                   !- N1235
    0.072,                   !- N1236
    1.845,                   !- N1237
    0.871,                   !- N1238
    0.072,                   !- N1239
    0.072,                   !- N1240
    1.85,                    !- N1241
    0.87,                    !- N1242
    0.073,                   !- N1243
    0.073,                   !- N1244
    1.855,                   !- N1245
    0.873,                   !- N1246
    0.074,                   !- N1247
    0.074,                   !- N1248
    1.86,                    !- N1249
    0.873,                   !- N1250
    0.074,                   !- N1251
    0.074,                   !- N1252
    1.865,                   !- N1253
    0.871,                   !- N1254
    0.072,                   !- N1255
    0.073,                   !- N1256
    1.87,                    !- N1257
    0.872,                   !- N1258
    0.073,                   !- N1259
    0.072,                   !- N1260
    1.875,                   !- N1261
    0.871,                   !- N1262
    0.074,                   !- N1263
    0.071,                   !- N1264
    1.88,                    !- N1265
    0.872,                   !- N1266
    0.074,                   !- N1267
    0.074,                   !- N1268
    1.885,                   !- N1269
    0.872,                   !- N1270
    0.072,                   !- N1271
    0.073,                   !- N1272
    1.89,                    !- N1273
    0.872,                   !- N1274
    0.071,                   !- N1275
    0.072,                   !- N1276
    1.895,                   !- N1277
    0.87,                    !- N1278
    0.071,                   !- N1279
    0.072,                   !- N1280
    1.9,                     !- N1281
    0.871,                   !- N1282
    0.074,                   !- N1283
    0.075,                   !- N1284
    1.905,                   !- N1285
    0.872,                   !- N1286
    0.075,                   !- N1287
    0.075,                   !- N1288
    1.91,                    !- N1289
    0.872,                   !- N1290
    0.072,                   !- N1291
    0.074,                   !- N1292
    1.915,                   !- N1293
    0.87,                    !- N1294
    0.071,                   !- N1295
    0.072,                   !- N1296
    1.92,                    !- N1297
    0.87,                    !- N1298
    0.073,                   !- N1299
    0.073,                   !- N1300
    1.925,                   !- N1301
    0.871,                   !- N1302
    0.074,                   !- N1303
    0.075,                   !- N1304
    1.93,                    !- N1305
    0.871,                   !- N1306
    0.072,                   !- N1307
    0.073,                   !- N1308
    1.935,                   !- N1309
    0.87,                    !- N1310
    0.073,                   !- N1311
    0.071,                   !- N1312
    1.94,                    !- N1313
    0.869,                   !- N1314
    0.07,                    !- N1315
    0.072,                   !- N1316
    1.945,                   !- N1317
    0.869,                   !- N1318
    0.073,                   !- N1319
    0.072,                   !- N1320
    1.95,                    !- N1321
    0.869,                   !- N1322
    0.074,                   !- N1323
    0.072,                   !- N1324
    1.955,                   !- N1325
    0.87,                    !- N1326
    0.073,                   !- N1327
    0.072,                   !- N1328
    1.96,                    !- N1329
    0.872,                   !- N1330
    0.073,                   !- N1331
    0.074,                   !- N1332
    1.965,                   !- N1333
    0.87,                    !- N1334
    0.074,                   !- N1335
    0.074,                   !- N1336
    1.97,                    !- N1337
    0.869,                   !- N1338
    0.074,                   !- N1339
    0.073,                   !- N1340
    1.975,                   !- N1341
    0.869,                   !- N1342
    0.073,                   !- N1343
    0.072,                   !- N1344
    1.98,                    !- N1345
    0.869,                   !- N1346
    0.071,                   !- N1347
    0.071,                   !- N1348
    1.985,                   !- N1349
    0.871,                   !- N1350
    0.073,                   !- N1351
    0.073,                   !- N1352
    1.99,                    !- N1353
    0.872,                   !- N1354
    0.071,                   !- N1355
    0.073,                   !- N1356
    1.995,                   !- N1357
    0.87,                    !- N1358
    0.072,                   !- N1359
    0.075,                   !- N1360
    2,                       !- N1361
    0.87,                    !- N1362
    0.071,                   !- N1363
    0.074,                   !- N1364
    2.005,                   !- N1365
    0.869,                   !- N1366
    0.072,                   !- N1367
    0.072,                   !- N1368
    2.01,                    !- N1369
    0.87,                    !- N1370
    0.073,                   !- N1371
    0.074,                   !- N1372
    2.015,                   !- N1373
    0.869,                   !- N1374
    0.073,                   !- N1375
    0.074,                   !- N1376
    2.02,                    !- N1377
    0.869,                   !- N1378
    0.07,                    !- N1379
    0.071,                   !- N1380
    2.025,                   !- N1381
    0.87,                    !- N1382
    0.07,                    !- N1383
    0.071,                   !- N1384
    2.03,                    !- N1385
    0.869,                   !- N1386
    0.073,                   !- N1387
    0.071,                   !- N1388
    2.035,                   !- N1389
    0.872,                   !- N1390
    0.076,                   !- N1391
    0.073,                   !- N1392
    2.04,                    !- N1393
    0.874,                   !- N1394
    0.074,                   !- N1395
    0.072,                   !- N1396
    2.045,                   !- N1397
    0.868,                   !- N1398
    0.072,                   !- N1399
    0.071,                   !- N1400
    2.05,                    !- N1401
    0.868,                   !- N1402
    0.07,                    !- N1403
    0.072,                   !- N1404
    2.055,                   !- N1405
    0.867,                   !- N1406
    0.07,                    !- N1407
    0.07,                    !- N1408
    2.06,                    !- N1409
    0.87,                    !- N1410
    0.071,                   !- N1411
    0.072,                   !- N1412
    2.065,                   !- N1413
    0.871,                   !- N1414
    0.075,                   !- N1415
    0.076,                   !- N1416
    2.07,                    !- N1417
    0.871,                   !- N1418
    0.071,                   !- N1419
    0.074,                   !- N1420
    2.075,                   !- N1421
    0.875,                   !- N1422
    0.076,                   !- N1423
    0.078,                   !- N1424
    2.08,                    !- N1425
    0.874,                   !- N1426
    0.074,                   !- N1427
    0.072,                   !- N1428
    2.085,                   !- N1429
    0.871,                   !- N1430
    0.069,                   !- N1431
    0.074,                   !- N1432
    2.09,                    !- N1433
    0.864,                   !- N1434
    0.07,                    !- N1435
    0.072,                   !- N1436
    2.095,                   !- N1437
    0.873,                   !- N1438
    0.078,                   !- N1439
    0.079,                   !- N1440
    2.1,                     !- N1441
    0.867,                   !- N1442
    0.068,                   !- N1443
    0.074,                   !- N1444
    2.105,                   !- N1445
    0.867,                   !- N1446
    0.068,                   !- N1447
    0.066,                   !- N1448
    2.11,                    !- N1449
    0.868,                   !- N1450
    0.068,                   !- N1451
    0.072,                   !- N1452
    2.115,                   !- N1453
    0.872,                   !- N1454
    0.071,                   !- N1455
    0.078,                   !- N1456
    2.12,                    !- N1457
    0.877,                   !- N1458
    0.078,                   !- N1459
    0.077,                   !- N1460
    2.125,                   !- N1461
    0.873,                   !- N1462
    0.068,                   !- N1463
    0.071,                   !- N1464
    2.13,                    !- N1465
    0.87,                    !- N1466
    0.073,                   !- N1467
    0.074,                   !- N1468
    2.135,                   !- N1469
    0.856,                   !- N1470
    0.069,                   !- N1471
    0.067,                   !- N1472
    2.14,                    !- N1473
    0.865,                   !- N1474
    0.072,                   !- N1475
    0.071,                   !- N1476
    2.145,                   !- N1477
    0.874,                   !- N1478
    0.079,                   !- N1479
    0.081,                   !- N1480
    2.15,                    !- N1481
    0.865,                   !- N1482
    0.073,                   !- N1483
    0.069,                   !- N1484
    2.155,                   !- N1485
    0.866,                   !- N1486
    0.07,                    !- N1487
    0.068,                   !- N1488
    2.16,                    !- N1489
    0.867,                   !- N1490
    0.071,                   !- N1491
    0.072,                   !- N1492
    2.165,                   !- N1493
    0.855,                   !- N1494
    0.068,                   !- N1495
    0.066,                   !- N1496
    2.17,                    !- N1497
    0.868,                   !- N1498
    0.075,                   !- N1499
    0.075,                   !- N1500
    2.175,                   !- N1501
    0.859,                   !- N1502
    0.068,                   !- N1503
    0.07,                    !- N1504
    2.18,                    !- N1505
    0.862,                   !- N1506
    0.075,                   !- N1507
    0.074,                   !- N1508
    2.185,                   !- N1509
    0.861,                   !- N1510
    0.075,                   !- N1511
    0.07,                    !- N1512
    2.19,                    !- N1513
    0.854,                   !- N1514
    0.069,                   !- N1515
    0.066,                   !- N1516
    2.195,                   !- N1517
    0.851,                   !- N1518
    0.068,                   !- N1519
    0.065,                   !- N1520
    2.2,                     !- N1521
    0.854,                   !- N1522
    0.076,                   !- N1523
    0.076,                   !- N1524
    2.205,                   !- N1525
    0.853,                   !- N1526
    0.075,                   !- N1527
    0.072,                   !- N1528
    2.21,                    !- N1529
    0.857,                   !- N1530
    0.072,                   !- N1531
    0.076,                   !- N1532
    2.215,                   !- N1533
    0.856,                   !- N1534
    0.068,                   !- N1535
    0.073,                   !- N1536
    2.22,                    !- N1537
    0.848,                   !- N1538
    0.069,                   !- N1539
    0.069,                   !- N1540
    2.225,                   !- N1541
    0.855,                   !- N1542
    0.073,                   !- N1543
    0.077,                   !- N1544
    2.23,                    !- N1545
    0.835,                   !- N1546
    0.065,                   !- N1547
    0.063,                   !- N1548
    2.235,                   !- N1549
    0.849,                   !- N1550
    0.068,                   !- N1551
    0.068,                   !- N1552
    2.24,                    !- N1553
    0.846,                   !- N1554
    0.065,                   !- N1555
    0.07,                    !- N1556
    2.245,                   !- N1557
    0.854,                   !- N1558
    0.076,                   !- N1559
    0.078,                   !- N1560
    2.25,                    !- N1561
    0.847,                   !- N1562
    0.07,                    !- N1563
    0.074,                   !- N1564
    2.255,                   !- N1565
    0.85,                    !- N1566
    0.066,                   !- N1567
    0.079,                   !- N1568
    2.26,                    !- N1569
    0.854,                   !- N1570
    0.071,                   !- N1571
    0.07,                    !- N1572
    2.265,                   !- N1573
    0.857,                   !- N1574
    0.078,                   !- N1575
    0.074,                   !- N1576
    2.27,                    !- N1577
    0.849,                   !- N1578
    0.072,                   !- N1579
    0.068,                   !- N1580
    2.275,                   !- N1581
    0.856,                   !- N1582
    0.077,                   !- N1583
    0.077,                   !- N1584
    2.28,                    !- N1585
    0.851,                   !- N1586
    0.07,                    !- N1587
    0.069,                   !- N1588
    2.285,                   !- N1589
    0.841,                   !- N1590
    0.059,                   !- N1591
    0.063,                   !- N1592
    2.29,                    !- N1593
    0.857,                   !- N1594
    0.066,                   !- N1595
    0.074,                   !- N1596
    2.295,                   !- N1597
    0.856,                   !- N1598
    0.065,                   !- N1599
    0.067,                   !- N1600
    2.3,                     !- N1601
    0.854,                   !- N1602
    0.057,                   !- N1603
    0.064,                   !- N1604
    2.305,                   !- N1605
    0.861,                   !- N1606
    0.071,                   !- N1607
    0.073,                   !- N1608
    2.31,                    !- N1609
    0.867,                   !- N1610
    0.081,                   !- N1611
    0.086,                   !- N1612
    2.315,                   !- N1613
    0.865,                   !- N1614
    0.078,                   !- N1615
    0.082,                   !- N1616
    2.32,                    !- N1617
    0.854,                   !- N1618
    0.07,                    !- N1619
    0.072,                   !- N1620
    2.325,                   !- N1621
    0.861,                   !- N1622
    0.074,                   !- N1623
    0.064,                   !- N1624
    2.33,                    !- N1625
    0.849,                   !- N1626
    0.054,                   !- N1627
    0.06,                    !- N1628
    2.335,                   !- N1629
    0.868,                   !- N1630
    0.088,                   !- N1631
    0.071,                   !- N1632
    2.34,                    !- N1633
    0.858,                   !- N1634
    0.076,                   !- N1635
    0.076,                   !- N1636
    2.345,                   !- N1637
    0.867,                   !- N1638
    0.079,                   !- N1639
    0.088,                   !- N1640
    2.35,                    !- N1641
    0.874,                   !- N1642
    0.078,                   !- N1643
    0.063,                   !- N1644
    2.355,                   !- N1645
    0.852,                   !- N1646
    0.068,                   !- N1647
    0.079,                   !- N1648
    2.36,                    !- N1649
    0.869,                   !- N1650
    0.089,                   !- N1651
    0.083,                   !- N1652
    2.365,                   !- N1653
    0.868,                   !- N1654
    0.073,                   !- N1655
    0.068,                   !- N1656
    2.37,                    !- N1657
    0.856,                   !- N1658
    0.071,                   !- N1659
    0.076,                   !- N1660
    2.375,                   !- N1661
    0.853,                   !- N1662
    0.076,                   !- N1663
    0.072,                   !- N1664
    2.38,                    !- N1665
    0.862,                   !- N1666
    0.08,                    !- N1667
    0.079,                   !- N1668
    2.385,                   !- N1669
    0.867,                   !- N1670
    0.093,                   !- N1671
    0.088,                   !- N1672
    2.39,                    !- N1673
    0.853,                   !- N1674
    0.082,                   !- N1675
    0.077,                   !- N1676
    2.395,                   !- N1677
    0.847,                   !- N1678
    0.071,                   !- N1679
    0.071,                   !- N1680
    2.4,                     !- N1681
    0.858,                   !- N1682
    0.069,                   !- N1683
    0.062,                   !- N1684
    2.405,                   !- N1685
    0.84,                    !- N1686
    0.045,                   !- N1687
    0.063,                   !- N1688
    2.41,                    !- N1689
    0.824,                   !- N1690
    0.047,                   !- N1691
    0.058,                   !- N1692
    2.415,                   !- N1693
    0.842,                   !- N1694
    0.086,                   !- N1695
    0.062,                   !- N1696
    2.42,                    !- N1697
    0.848,                   !- N1698
    0.086,                   !- N1699
    0.103,                   !- N1700
    2.425,                   !- N1701
    0.869,                   !- N1702
    0.062,                   !- N1703
    0.081,                   !- N1704
    2.43,                    !- N1705
    0.834,                   !- N1706
    0.062,                   !- N1707
    0.066,                   !- N1708
    2.435,                   !- N1709
    0.86,                    !- N1710
    0.073,                   !- N1711
    0.076,                   !- N1712
    2.44,                    !- N1713
    0.832,                   !- N1714
    0.058,                   !- N1715
    0.056,                   !- N1716
    2.445,                   !- N1717
    0.856,                   !- N1718
    0.067,                   !- N1719
    0.084,                   !- N1720
    2.45,                    !- N1721
    0.836,                   !- N1722
    0.076,                   !- N1723
    0.06,                    !- N1724
    2.455,                   !- N1725
    0.84,                    !- N1726
    0.054,                   !- N1727
    0.072,                   !- N1728
    2.46,                    !- N1729
    0.829,                   !- N1730
    0.077,                   !- N1731
    0.059,                   !- N1732
    2.465,                   !- N1733
    0.851,                   !- N1734
    0.087,                   !- N1735
    0.076,                   !- N1736
    2.47,                    !- N1737
    0.836,                   !- N1738
    0.079,                   !- N1739
    0.07,                    !- N1740
    2.475,                   !- N1741
    0.869,                   !- N1742
    0.093,                   !- N1743
    0.094,                   !- N1744
    2.48,                    !- N1745
    0.838,                   !- N1746
    0.084,                   !- N1747
    0.06,                    !- N1748
    2.485,                   !- N1749
    0.812,                   !- N1750
    0.088,                   !- N1751
    0.086,                   !- N1752
    2.49,                    !- N1753
    0.82,                    !- N1754
    0.074,                   !- N1755
    0.076,                   !- N1756
    2.495,                   !- N1757
    0.842,                   !- N1758
    0.067,                   !- N1759
    0.057,                   !- N1760
    2.5,                     !- N1761
    0.817,                   !- N1762
    0.069,                   !- N1763
    0.046;                   !- N1764

MaterialProperty:GlazingSpectralData,
    Saint-Gobain Glass SGG PLANITHERM XN 4mm <PLANITHERM XN 4mm.SGG>,  !- Name
    0.3,                     !- Wavelength 1 {micron}
    0,                       !- Transmittance 1
    0.368,                   !- Front Reflectance 1
    0.045,                   !- Back Reflectance 1
    0.305,                   !- Wavelength 2 {micron}
    0.005,                   !- Transmittance 2
    0.38,                    !- Front Reflectance 2
    0.046,                   !- Back Reflectance 2
    0.31,                    !- Wavelength 3 {micron}
    0.025,                   !- Transmittance 3
    0.403,                   !- Front Reflectance 3
    0.053,                   !- Back Reflectance 3
    0.315,                   !- Wavelength 4 {micron}
    0.051,                   !- Transmittance 4
    0.419,                   !- Front Reflectance 4
    0.075,                   !- Back Reflectance 4
    0.32,                    !- Wavelength 5 {micron}
    0.093,                   !- Transmittance 5
    0.434,                   !- Front Reflectance 5
    0.083,                   !- Back Reflectance 5
    0.325,                   !- N21
    0.146,                   !- N22
    0.435,                   !- N23
    0.106,                   !- N24
    0.33,                    !- N25
    0.213,                   !- N26
    0.431,                   !- N27
    0.14,                    !- N28
    0.335,                   !- N29
    0.281,                   !- N30
    0.424,                   !- N31
    0.184,                   !- N32
    0.34,                    !- N33
    0.348,                   !- N34
    0.41,                    !- N35
    0.219,                   !- N36
    0.345,                   !- N37
    0.412,                   !- N38
    0.386,                   !- N39
    0.242,                   !- N40
    0.35,                    !- N41
    0.472,                   !- N42
    0.361,                   !- N43
    0.254,                   !- N44
    0.355,                   !- N45
    0.529,                   !- N46
    0.337,                   !- N47
    0.254,                   !- N48
    0.36,                    !- N49
    0.58,                    !- N50
    0.308,                   !- N51
    0.246,                   !- N52
    0.365,                   !- N53
    0.624,                   !- N54
    0.28,                    !- N55
    0.232,                   !- N56
    0.37,                    !- N57
    0.66,                    !- N58
    0.253,                   !- N59
    0.212,                   !- N60
    0.375,                   !- N61
    0.691,                   !- N62
    0.224,                   !- N63
    0.193,                   !- N64
    0.38,                    !- N65
    0.72,                    !- N66
    0.199,                   !- N67
    0.175,                   !- N68
    0.385,                   !- N69
    0.745,                   !- N70
    0.177,                   !- N71
    0.158,                   !- N72
    0.39,                    !- N73
    0.77,                    !- N74
    0.159,                   !- N75
    0.144,                   !- N76
    0.395,                   !- N77
    0.792,                   !- N78
    0.143,                   !- N79
    0.132,                   !- N80
    0.4,                     !- N81
    0.809,                   !- N82
    0.128,                   !- N83
    0.121,                   !- N84
    0.405,                   !- N85
    0.822,                   !- N86
    0.117,                   !- N87
    0.112,                   !- N88
    0.41,                    !- N89
    0.834,                   !- N90
    0.106,                   !- N91
    0.102,                   !- N92
    0.415,                   !- N93
    0.842,                   !- N94
    0.097,                   !- N95
    0.096,                   !- N96
    0.42,                    !- N97
    0.85,                    !- N98
    0.088,                   !- N99
    0.089,                   !- N100
    0.425,                   !- N101
    0.856,                   !- N102
    0.082,                   !- N103
    0.085,                   !- N104
    0.43,                    !- N105
    0.862,                   !- N106
    0.077,                   !- N107
    0.08,                    !- N108
    0.435,                   !- N109
    0.867,                   !- N110
    0.073,                   !- N111
    0.078,                   !- N112
    0.44,                    !- N113
    0.871,                   !- N114
    0.069,                   !- N115
    0.075,                   !- N116
    0.445,                   !- N117
    0.875,                   !- N118
    0.067,                   !- N119
    0.074,                   !- N120
    0.45,                    !- N121
    0.879,                   !- N122
    0.064,                   !- N123
    0.073,                   !- N124
    0.455,                   !- N125
    0.884,                   !- N126
    0.063,                   !- N127
    0.074,                   !- N128
    0.46,                    !- N129
    0.889,                   !- N130
    0.062,                   !- N131
    0.074,                   !- N132
    0.465,                   !- N133
    0.891,                   !- N134
    0.061,                   !- N135
    0.075,                   !- N136
    0.47,                    !- N137
    0.893,                   !- N138
    0.06,                    !- N139
    0.076,                   !- N140
    0.475,                   !- N141
    0.894,                   !- N142
    0.059,                   !- N143
    0.075,                   !- N144
    0.48,                    !- N145
    0.895,                   !- N146
    0.059,                   !- N147
    0.075,                   !- N148
    0.485,                   !- N149
    0.899,                   !- N150
    0.058,                   !- N151
    0.073,                   !- N152
    0.49,                    !- N153
    0.902,                   !- N154
    0.057,                   !- N155
    0.073,                   !- N156
    0.495,                   !- N157
    0.905,                   !- N158
    0.057,                   !- N159
    0.07,                    !- N160
    0.5,                     !- N161
    0.908,                   !- N162
    0.056,                   !- N163
    0.069,                   !- N164
    0.505,                   !- N165
    0.909,                   !- N166
    0.055,                   !- N167
    0.066,                   !- N168
    0.51,                    !- N169
    0.909,                   !- N170
    0.056,                   !- N171
    0.065,                   !- N172
    0.515,                   !- N173
    0.91,                    !- N174
    0.054,                   !- N175
    0.062,                   !- N176
    0.52,                    !- N177
    0.911,                   !- N178
    0.054,                   !- N179
    0.061,                   !- N180
    0.525,                   !- N181
    0.91,                    !- N182
    0.053,                   !- N183
    0.06,                    !- N184
    0.53,                    !- N185
    0.91,                    !- N186
    0.051,                   !- N187
    0.059,                   !- N188
    0.535,                   !- N189
    0.909,                   !- N190
    0.051,                   !- N191
    0.058,                   !- N192
    0.54,                    !- N193
    0.908,                   !- N194
    0.05,                    !- N195
    0.058,                   !- N196
    0.545,                   !- N197
    0.908,                   !- N198
    0.049,                   !- N199
    0.058,                   !- N200
    0.55,                    !- N201
    0.908,                   !- N202
    0.048,                   !- N203
    0.058,                   !- N204
    0.555,                   !- N205
    0.907,                   !- N206
    0.046,                   !- N207
    0.058,                   !- N208
    0.56,                    !- N209
    0.907,                   !- N210
    0.046,                   !- N211
    0.059,                   !- N212
    0.565,                   !- N213
    0.904,                   !- N214
    0.046,                   !- N215
    0.058,                   !- N216
    0.57,                    !- N217
    0.902,                   !- N218
    0.045,                   !- N219
    0.059,                   !- N220
    0.575,                   !- N221
    0.901,                   !- N222
    0.044,                   !- N223
    0.058,                   !- N224
    0.58,                    !- N225
    0.899,                   !- N226
    0.045,                   !- N227
    0.057,                   !- N228
    0.585,                   !- N229
    0.899,                   !- N230
    0.044,                   !- N231
    0.057,                   !- N232
    0.59,                    !- N233
    0.898,                   !- N234
    0.044,                   !- N235
    0.055,                   !- N236
    0.595,                   !- N237
    0.896,                   !- N238
    0.044,                   !- N239
    0.054,                   !- N240
    0.6,                     !- N241
    0.894,                   !- N242
    0.044,                   !- N243
    0.053,                   !- N244
    0.605,                   !- N245
    0.891,                   !- N246
    0.045,                   !- N247
    0.053,                   !- N248
    0.61,                    !- N249
    0.889,                   !- N250
    0.046,                   !- N251
    0.053,                   !- N252
    0.615,                   !- N253
    0.887,                   !- N254
    0.047,                   !- N255
    0.054,                   !- N256
    0.62,                    !- N257
    0.885,                   !- N258
    0.049,                   !- N259
    0.055,                   !- N260
    0.625,                   !- N261
    0.883,                   !- N262
    0.05,                    !- N263
    0.056,                   !- N264
    0.63,                    !- N265
    0.879,                   !- N266
    0.051,                   !- N267
    0.057,                   !- N268
    0.635,                   !- N269
    0.877,                   !- N270
    0.053,                   !- N271
    0.057,                   !- N272
    0.64,                    !- N273
    0.874,                   !- N274
    0.055,                   !- N275
    0.059,                   !- N276
    0.645,                   !- N277
    0.871,                   !- N278
    0.056,                   !- N279
    0.06,                    !- N280
    0.65,                    !- N281
    0.869,                   !- N282
    0.059,                   !- N283
    0.062,                   !- N284
    0.655,                   !- N285
    0.866,                   !- N286
    0.062,                   !- N287
    0.064,                   !- N288
    0.66,                    !- N289
    0.863,                   !- N290
    0.065,                   !- N291
    0.066,                   !- N292
    0.665,                   !- N293
    0.859,                   !- N294
    0.068,                   !- N295
    0.069,                   !- N296
    0.67,                    !- N297
    0.856,                   !- N298
    0.07,                    !- N299
    0.07,                    !- N300
    0.675,                   !- N301
    0.852,                   !- N302
    0.074,                   !- N303
    0.073,                   !- N304
    0.68,                    !- N305
    0.847,                   !- N306
    0.076,                   !- N307
    0.076,                   !- N308
    0.685,                   !- N309
    0.843,                   !- N310
    0.08,                    !- N311
    0.079,                   !- N312
    0.69,                    !- N313
    0.838,                   !- N314
    0.083,                   !- N315
    0.082,                   !- N316
    0.695,                   !- N317
    0.834,                   !- N318
    0.087,                   !- N319
    0.085,                   !- N320
    0.7,                     !- N321
    0.829,                   !- N322
    0.09,                    !- N323
    0.088,                   !- N324
    0.705,                   !- N325
    0.824,                   !- N326
    0.095,                   !- N327
    0.092,                   !- N328
    0.71,                    !- N329
    0.819,                   !- N330
    0.1,                     !- N331
    0.096,                   !- N332
    0.715,                   !- N333
    0.815,                   !- N334
    0.106,                   !- N335
    0.1,                     !- N336
    0.72,                    !- N337
    0.81,                    !- N338
    0.112,                   !- N339
    0.106,                   !- N340
    0.725,                   !- N341
    0.804,                   !- N342
    0.117,                   !- N343
    0.109,                   !- N344
    0.73,                    !- N345
    0.798,                   !- N346
    0.123,                   !- N347
    0.114,                   !- N348
    0.735,                   !- N349
    0.792,                   !- N350
    0.128,                   !- N351
    0.119,                   !- N352
    0.74,                    !- N353
    0.787,                   !- N354
    0.133,                   !- N355
    0.123,                   !- N356
    0.745,                   !- N357
    0.782,                   !- N358
    0.139,                   !- N359
    0.129,                   !- N360
    0.75,                    !- N361
    0.775,                   !- N362
    0.144,                   !- N363
    0.133,                   !- N364
    0.755,                   !- N365
    0.769,                   !- N366
    0.151,                   !- N367
    0.138,                   !- N368
    0.76,                    !- N369
    0.763,                   !- N370
    0.157,                   !- N371
    0.145,                   !- N372
    0.765,                   !- N373
    0.757,                   !- N374
    0.164,                   !- N375
    0.149,                   !- N376
    0.77,                    !- N377
    0.75,                    !- N378
    0.17,                    !- N379
    0.154,                   !- N380
    0.775,                   !- N381
    0.742,                   !- N382
    0.175,                   !- N383
    0.157,                   !- N384
    0.78,                    !- N385
    0.734,                   !- N386
    0.181,                   !- N387
    0.162,                   !- N388
    0.785,                   !- N389
    0.729,                   !- N390
    0.187,                   !- N391
    0.167,                   !- N392
    0.79,                    !- N393
    0.722,                   !- N394
    0.193,                   !- N395
    0.172,                   !- N396
    0.795,                   !- N397
    0.715,                   !- N398
    0.2,                     !- N399
    0.178,                   !- N400
    0.8,                     !- N401
    0.709,                   !- N402
    0.204,                   !- N403
    0.182,                   !- N404
    0.805,                   !- N405
    0.704,                   !- N406
    0.21,                    !- N407
    0.187,                   !- N408
    0.81,                    !- N409
    0.697,                   !- N410
    0.217,                   !- N411
    0.193,                   !- N412
    0.815,                   !- N413
    0.691,                   !- N414
    0.226,                   !- N415
    0.201,                   !- N416
    0.82,                    !- N417
    0.682,                   !- N418
    0.232,                   !- N419
    0.204,                   !- N420
    0.825,                   !- N421
    0.675,                   !- N422
    0.236,                   !- N423
    0.208,                   !- N424
    0.83,                    !- N425
    0.671,                   !- N426
    0.243,                   !- N427
    0.212,                   !- N428
    0.835,                   !- N429
    0.661,                   !- N430
    0.249,                   !- N431
    0.217,                   !- N432
    0.84,                    !- N433
    0.648,                   !- N434
    0.25,                    !- N435
    0.221,                   !- N436
    0.845,                   !- N437
    0.649,                   !- N438
    0.262,                   !- N439
    0.23,                    !- N440
    0.85,                    !- N441
    0.636,                   !- N442
    0.269,                   !- N443
    0.23,                    !- N444
    0.855,                   !- N445
    0.636,                   !- N446
    0.277,                   !- N447
    0.243,                   !- N448
    0.86,                    !- N449
    0.631,                   !- N450
    0.292,                   !- N451
    0.254,                   !- N452
    0.865,                   !- N453
    0.631,                   !- N454
    0.301,                   !- N455
    0.263,                   !- N456
    0.87,                    !- N457
    0.623,                   !- N458
    0.305,                   !- N459
    0.268,                   !- N460
    0.875,                   !- N461
    0.615,                   !- N462
    0.309,                   !- N463
    0.272,                   !- N464
    0.88,                    !- N465
    0.609,                   !- N466
    0.31,                    !- N467
    0.274,                   !- N468
    0.885,                   !- N469
    0.598,                   !- N470
    0.316,                   !- N471
    0.275,                   !- N472
    0.89,                    !- N473
    0.594,                   !- N474
    0.32,                    !- N475
    0.279,                   !- N476
    0.895,                   !- N477
    0.585,                   !- N478
    0.324,                   !- N479
    0.283,                   !- N480
    0.9,                     !- N481
    0.579,                   !- N482
    0.334,                   !- N483
    0.29,                    !- N484
    0.905,                   !- N485
    0.571,                   !- N486
    0.337,                   !- N487
    0.291,                   !- N488
    0.91,                    !- N489
    0.563,                   !- N490
    0.341,                   !- N491
    0.292,                   !- N492
    0.915,                   !- N493
    0.558,                   !- N494
    0.348,                   !- N495
    0.3,                     !- N496
    0.92,                    !- N497
    0.552,                   !- N498
    0.353,                   !- N499
    0.306,                   !- N500
    0.925,                   !- N501
    0.546,                   !- N502
    0.359,                   !- N503
    0.309,                   !- N504
    0.93,                    !- N505
    0.542,                   !- N506
    0.365,                   !- N507
    0.312,                   !- N508
    0.935,                   !- N509
    0.536,                   !- N510
    0.37,                    !- N511
    0.317,                   !- N512
    0.94,                    !- N513
    0.529,                   !- N514
    0.374,                   !- N515
    0.32,                    !- N516
    0.945,                   !- N517
    0.523,                   !- N518
    0.379,                   !- N519
    0.325,                   !- N520
    0.95,                    !- N521
    0.519,                   !- N522
    0.386,                   !- N523
    0.331,                   !- N524
    0.955,                   !- N525
    0.514,                   !- N526
    0.393,                   !- N527
    0.335,                   !- N528
    0.96,                    !- N529
    0.509,                   !- N530
    0.397,                   !- N531
    0.34,                    !- N532
    0.965,                   !- N533
    0.504,                   !- N534
    0.402,                   !- N535
    0.344,                   !- N536
    0.97,                    !- N537
    0.499,                   !- N538
    0.406,                   !- N539
    0.347,                   !- N540
    0.975,                   !- N541
    0.493,                   !- N542
    0.412,                   !- N543
    0.352,                   !- N544
    0.98,                    !- N545
    0.489,                   !- N546
    0.418,                   !- N547
    0.357,                   !- N548
    0.985,                   !- N549
    0.486,                   !- N550
    0.423,                   !- N551
    0.361,                   !- N552
    0.99,                    !- N553
    0.48,                    !- N554
    0.428,                   !- N555
    0.365,                   !- N556
    0.995,                   !- N557
    0.476,                   !- N558
    0.433,                   !- N559
    0.369,                   !- N560
    1,                       !- N561
    0.473,                   !- N562
    0.44,                    !- N563
    0.372,                   !- N564
    1.005,                   !- N565
    0.469,                   !- N566
    0.445,                   !- N567
    0.377,                   !- N568
    1.01,                    !- N569
    0.464,                   !- N570
    0.449,                   !- N571
    0.381,                   !- N572
    1.015,                   !- N573
    0.46,                    !- N574
    0.454,                   !- N575
    0.385,                   !- N576
    1.02,                    !- N577
    0.457,                   !- N578
    0.459,                   !- N579
    0.388,                   !- N580
    1.025,                   !- N581
    0.452,                   !- N582
    0.464,                   !- N583
    0.392,                   !- N584
    1.03,                    !- N585
    0.447,                   !- N586
    0.467,                   !- N587
    0.394,                   !- N588
    1.035,                   !- N589
    0.443,                   !- N590
    0.472,                   !- N591
    0.398,                   !- N592
    1.04,                    !- N593
    0.439,                   !- N594
    0.477,                   !- N595
    0.402,                   !- N596
    1.045,                   !- N597
    0.435,                   !- N598
    0.482,                   !- N599
    0.406,                   !- N600
    1.05,                    !- N601
    0.43,                    !- N602
    0.486,                   !- N603
    0.41,                    !- N604
    1.055,                   !- N605
    0.427,                   !- N606
    0.491,                   !- N607
    0.414,                   !- N608
    1.06,                    !- N609
    0.423,                   !- N610
    0.495,                   !- N611
    0.418,                   !- N612
    1.065,                   !- N613
    0.419,                   !- N614
    0.499,                   !- N615
    0.421,                   !- N616
    1.07,                    !- N617
    0.416,                   !- N618
    0.503,                   !- N619
    0.423,                   !- N620
    1.075,                   !- N621
    0.413,                   !- N622
    0.508,                   !- N623
    0.428,                   !- N624
    1.08,                    !- N625
    0.409,                   !- N626
    0.512,                   !- N627
    0.432,                   !- N628
    1.085,                   !- N629
    0.405,                   !- N630
    0.516,                   !- N631
    0.434,                   !- N632
    1.09,                    !- N633
    0.401,                   !- N634
    0.521,                   !- N635
    0.438,                   !- N636
    1.095,                   !- N637
    0.398,                   !- N638
    0.526,                   !- N639
    0.442,                   !- N640
    1.1,                     !- N641
    0.394,                   !- N642
    0.53,                    !- N643
    0.446,                   !- N644
    1.105,                   !- N645
    0.391,                   !- N646
    0.533,                   !- N647
    0.448,                   !- N648
    1.11,                    !- N649
    0.389,                   !- N650
    0.537,                   !- N651
    0.452,                   !- N652
    1.115,                   !- N653
    0.385,                   !- N654
    0.54,                    !- N655
    0.455,                   !- N656
    1.12,                    !- N657
    0.383,                   !- N658
    0.545,                   !- N659
    0.459,                   !- N660
    1.125,                   !- N661
    0.38,                    !- N662
    0.547,                   !- N663
    0.462,                   !- N664
    1.13,                    !- N665
    0.378,                   !- N666
    0.552,                   !- N667
    0.466,                   !- N668
    1.135,                   !- N669
    0.373,                   !- N670
    0.556,                   !- N671
    0.468,                   !- N672
    1.14,                    !- N673
    0.37,                    !- N674
    0.559,                   !- N675
    0.472,                   !- N676
    1.145,                   !- N677
    0.367,                   !- N678
    0.562,                   !- N679
    0.475,                   !- N680
    1.15,                    !- N681
    0.364,                   !- N682
    0.565,                   !- N683
    0.477,                   !- N684
    1.155,                   !- N685
    0.362,                   !- N686
    0.568,                   !- N687
    0.48,                    !- N688
    1.16,                    !- N689
    0.358,                   !- N690
    0.572,                   !- N691
    0.484,                   !- N692
    1.165,                   !- N693
    0.356,                   !- N694
    0.575,                   !- N695
    0.486,                   !- N696
    1.17,                    !- N697
    0.353,                   !- N698
    0.578,                   !- N699
    0.488,                   !- N700
    1.175,                   !- N701
    0.351,                   !- N702
    0.581,                   !- N703
    0.491,                   !- N704
    1.18,                    !- N705
    0.349,                   !- N706
    0.585,                   !- N707
    0.495,                   !- N708
    1.185,                   !- N709
    0.346,                   !- N710
    0.589,                   !- N711
    0.498,                   !- N712
    1.19,                    !- N713
    0.343,                   !- N714
    0.592,                   !- N715
    0.5,                     !- N716
    1.195,                   !- N717
    0.341,                   !- N718
    0.594,                   !- N719
    0.503,                   !- N720
    1.2,                     !- N721
    0.338,                   !- N722
    0.597,                   !- N723
    0.506,                   !- N724
    1.205,                   !- N725
    0.336,                   !- N726
    0.6,                     !- N727
    0.509,                   !- N728
    1.21,                    !- N729
    0.334,                   !- N730
    0.603,                   !- N731
    0.511,                   !- N732
    1.215,                   !- N733
    0.332,                   !- N734
    0.606,                   !- N735
    0.514,                   !- N736
    1.22,                    !- N737
    0.329,                   !- N738
    0.608,                   !- N739
    0.516,                   !- N740
    1.225,                   !- N741
    0.326,                   !- N742
    0.611,                   !- N743
    0.517,                   !- N744
    1.23,                    !- N745
    0.323,                   !- N746
    0.614,                   !- N747
    0.52,                    !- N748
    1.235,                   !- N749
    0.321,                   !- N750
    0.617,                   !- N751
    0.522,                   !- N752
    1.24,                    !- N753
    0.318,                   !- N754
    0.62,                    !- N755
    0.524,                   !- N756
    1.245,                   !- N757
    0.316,                   !- N758
    0.622,                   !- N759
    0.526,                   !- N760
    1.25,                    !- N761
    0.313,                   !- N762
    0.624,                   !- N763
    0.528,                   !- N764
    1.255,                   !- N765
    0.311,                   !- N766
    0.626,                   !- N767
    0.531,                   !- N768
    1.26,                    !- N769
    0.31,                    !- N770
    0.629,                   !- N771
    0.535,                   !- N772
    1.265,                   !- N773
    0.308,                   !- N774
    0.632,                   !- N775
    0.538,                   !- N776
    1.27,                    !- N777
    0.307,                   !- N778
    0.635,                   !- N779
    0.54,                    !- N780
    1.275,                   !- N781
    0.306,                   !- N782
    0.637,                   !- N783
    0.544,                   !- N784
    1.28,                    !- N785
    0.304,                   !- N786
    0.64,                    !- N787
    0.547,                   !- N788
    1.285,                   !- N789
    0.303,                   !- N790
    0.643,                   !- N791
    0.549,                   !- N792
    1.29,                    !- N793
    0.302,                   !- N794
    0.645,                   !- N795
    0.552,                   !- N796
    1.295,                   !- N797
    0.3,                     !- N798
    0.647,                   !- N799
    0.555,                   !- N800
    1.3,                     !- N801
    0.299,                   !- N802
    0.65,                    !- N803
    0.558,                   !- N804
    1.305,                   !- N805
    0.297,                   !- N806
    0.652,                   !- N807
    0.56,                    !- N808
    1.31,                    !- N809
    0.294,                   !- N810
    0.653,                   !- N811
    0.562,                   !- N812
    1.315,                   !- N813
    0.291,                   !- N814
    0.655,                   !- N815
    0.564,                   !- N816
    1.32,                    !- N817
    0.289,                   !- N818
    0.657,                   !- N819
    0.567,                   !- N820
    1.325,                   !- N821
    0.288,                   !- N822
    0.659,                   !- N823
    0.568,                   !- N824
    1.33,                    !- N825
    0.284,                   !- N826
    0.661,                   !- N827
    0.569,                   !- N828
    1.335,                   !- N829
    0.283,                   !- N830
    0.663,                   !- N831
    0.571,                   !- N832
    1.34,                    !- N833
    0.281,                   !- N834
    0.665,                   !- N835
    0.573,                   !- N836
    1.345,                   !- N837
    0.279,                   !- N838
    0.667,                   !- N839
    0.575,                   !- N840
    1.35,                    !- N841
    0.278,                   !- N842
    0.669,                   !- N843
    0.578,                   !- N844
    1.355,                   !- N845
    0.277,                   !- N846
    0.67,                    !- N847
    0.58,                    !- N848
    1.36,                    !- N849
    0.276,                   !- N850
    0.671,                   !- N851
    0.582,                   !- N852
    1.365,                   !- N853
    0.275,                   !- N854
    0.673,                   !- N855
    0.584,                   !- N856
    1.37,                    !- N857
    0.274,                   !- N858
    0.676,                   !- N859
    0.587,                   !- N860
    1.375,                   !- N861
    0.273,                   !- N862
    0.677,                   !- N863
    0.589,                   !- N864
    1.38,                    !- N865
    0.272,                   !- N866
    0.679,                   !- N867
    0.591,                   !- N868
    1.385,                   !- N869
    0.271,                   !- N870
    0.681,                   !- N871
    0.593,                   !- N872
    1.39,                    !- N873
    0.27,                    !- N874
    0.683,                   !- N875
    0.596,                   !- N876
    1.395,                   !- N877
    0.269,                   !- N878
    0.684,                   !- N879
    0.597,                   !- N880
    1.4,                     !- N881
    0.268,                   !- N882
    0.684,                   !- N883
    0.599,                   !- N884
    1.405,                   !- N885
    0.266,                   !- N886
    0.687,                   !- N887
    0.602,                   !- N888
    1.41,                    !- N889
    0.265,                   !- N890
    0.689,                   !- N891
    0.604,                   !- N892
    1.415,                   !- N893
    0.264,                   !- N894
    0.692,                   !- N895
    0.606,                   !- N896
    1.42,                    !- N897
    0.262,                   !- N898
    0.693,                   !- N899
    0.608,                   !- N900
    1.425,                   !- N901
    0.261,                   !- N902
    0.694,                   !- N903
    0.61,                    !- N904
    1.43,                    !- N905
    0.26,                    !- N906
    0.696,                   !- N907
    0.612,                   !- N908
    1.435,                   !- N909
    0.258,                   !- N910
    0.698,                   !- N911
    0.614,                   !- N912
    1.44,                    !- N913
    0.258,                   !- N914
    0.7,                     !- N915
    0.617,                   !- N916
    1.445,                   !- N917
    0.257,                   !- N918
    0.702,                   !- N919
    0.619,                   !- N920
    1.45,                    !- N921
    0.256,                   !- N922
    0.704,                   !- N923
    0.622,                   !- N924
    1.455,                   !- N925
    0.255,                   !- N926
    0.706,                   !- N927
    0.624,                   !- N928
    1.46,                    !- N929
    0.253,                   !- N930
    0.707,                   !- N931
    0.625,                   !- N932
    1.465,                   !- N933
    0.252,                   !- N934
    0.708,                   !- N935
    0.627,                   !- N936
    1.47,                    !- N937
    0.251,                   !- N938
    0.709,                   !- N939
    0.628,                   !- N940
    1.475,                   !- N941
    0.25,                    !- N942
    0.71,                    !- N943
    0.63,                    !- N944
    1.48,                    !- N945
    0.249,                   !- N946
    0.712,                   !- N947
    0.631,                   !- N948
    1.485,                   !- N949
    0.248,                   !- N950
    0.712,                   !- N951
    0.632,                   !- N952
    1.49,                    !- N953
    0.247,                   !- N954
    0.713,                   !- N955
    0.634,                   !- N956
    1.495,                   !- N957
    0.246,                   !- N958
    0.714,                   !- N959
    0.636,                   !- N960
    1.5,                     !- N961
    0.245,                   !- N962
    0.716,                   !- N963
    0.637,                   !- N964
    1.505,                   !- N965
    0.243,                   !- N966
    0.717,                   !- N967
    0.64,                    !- N968
    1.51,                    !- N969
    0.242,                   !- N970
    0.719,                   !- N971
    0.643,                   !- N972
    1.515,                   !- N973
    0.242,                   !- N974
    0.72,                    !- N975
    0.645,                   !- N976
    1.52,                    !- N977
    0.241,                   !- N978
    0.722,                   !- N979
    0.647,                   !- N980
    1.525,                   !- N981
    0.239,                   !- N982
    0.723,                   !- N983
    0.649,                   !- N984
    1.53,                    !- N985
    0.238,                   !- N986
    0.724,                   !- N987
    0.651,                   !- N988
    1.535,                   !- N989
    0.237,                   !- N990
    0.725,                   !- N991
    0.653,                   !- N992
    1.54,                    !- N993
    0.236,                   !- N994
    0.727,                   !- N995
    0.656,                   !- N996
    1.545,                   !- N997
    0.235,                   !- N998
    0.729,                   !- N999
    0.658,                   !- N1000
    1.55,                    !- N1001
    0.234,                   !- N1002
    0.73,                    !- N1003
    0.66,                    !- N1004
    1.555,                   !- N1005
    0.233,                   !- N1006
    0.73,                    !- N1007
    0.661,                   !- N1008
    1.56,                    !- N1009
    0.233,                   !- N1010
    0.732,                   !- N1011
    0.663,                   !- N1012
    1.565,                   !- N1013
    0.232,                   !- N1014
    0.733,                   !- N1015
    0.665,                   !- N1016
    1.57,                    !- N1017
    0.231,                   !- N1018
    0.734,                   !- N1019
    0.665,                   !- N1020
    1.575,                   !- N1021
    0.23,                    !- N1022
    0.735,                   !- N1023
    0.667,                   !- N1024
    1.58,                    !- N1025
    0.23,                    !- N1026
    0.736,                   !- N1027
    0.669,                   !- N1028
    1.585,                   !- N1029
    0.23,                    !- N1030
    0.737,                   !- N1031
    0.67,                    !- N1032
    1.59,                    !- N1033
    0.228,                   !- N1034
    0.739,                   !- N1035
    0.671,                   !- N1036
    1.595,                   !- N1037
    0.227,                   !- N1038
    0.74,                    !- N1039
    0.673,                   !- N1040
    1.6,                     !- N1041
    0.226,                   !- N1042
    0.74,                    !- N1043
    0.674,                   !- N1044
    1.605,                   !- N1045
    0.226,                   !- N1046
    0.741,                   !- N1047
    0.675,                   !- N1048
    1.61,                    !- N1049
    0.225,                   !- N1050
    0.743,                   !- N1051
    0.677,                   !- N1052
    1.615,                   !- N1053
    0.224,                   !- N1054
    0.743,                   !- N1055
    0.679,                   !- N1056
    1.62,                    !- N1057
    0.222,                   !- N1058
    0.743,                   !- N1059
    0.679,                   !- N1060
    1.625,                   !- N1061
    0.221,                   !- N1062
    0.744,                   !- N1063
    0.679,                   !- N1064
    1.63,                    !- N1065
    0.221,                   !- N1066
    0.746,                   !- N1067
    0.681,                   !- N1068
    1.635,                   !- N1069
    0.22,                    !- N1070
    0.747,                   !- N1071
    0.682,                   !- N1072
    1.64,                    !- N1073
    0.218,                   !- N1074
    0.747,                   !- N1075
    0.683,                   !- N1076
    1.645,                   !- N1077
    0.217,                   !- N1078
    0.748,                   !- N1079
    0.684,                   !- N1080
    1.65,                    !- N1081
    0.216,                   !- N1082
    0.749,                   !- N1083
    0.685,                   !- N1084
    1.655,                   !- N1085
    0.215,                   !- N1086
    0.75,                    !- N1087
    0.686,                   !- N1088
    1.66,                    !- N1089
    0.215,                   !- N1090
    0.751,                   !- N1091
    0.687,                   !- N1092
    1.665,                   !- N1093
    0.214,                   !- N1094
    0.752,                   !- N1095
    0.688,                   !- N1096
    1.67,                    !- N1097
    0.214,                   !- N1098
    0.753,                   !- N1099
    0.688,                   !- N1100
    1.675,                   !- N1101
    0.214,                   !- N1102
    0.754,                   !- N1103
    0.689,                   !- N1104
    1.68,                    !- N1105
    0.213,                   !- N1106
    0.755,                   !- N1107
    0.69,                    !- N1108
    1.685,                   !- N1109
    0.212,                   !- N1110
    0.755,                   !- N1111
    0.691,                   !- N1112
    1.69,                    !- N1113
    0.211,                   !- N1114
    0.757,                   !- N1115
    0.692,                   !- N1116
    1.695,                   !- N1117
    0.211,                   !- N1118
    0.758,                   !- N1119
    0.693,                   !- N1120
    1.7,                     !- N1121
    0.21,                    !- N1122
    0.758,                   !- N1123
    0.693,                   !- N1124
    1.705,                   !- N1125
    0.21,                    !- N1126
    0.759,                   !- N1127
    0.694,                   !- N1128
    1.71,                    !- N1129
    0.209,                   !- N1130
    0.76,                    !- N1131
    0.695,                   !- N1132
    1.715,                   !- N1133
    0.208,                   !- N1134
    0.76,                    !- N1135
    0.695,                   !- N1136
    1.72,                    !- N1137
    0.207,                   !- N1138
    0.761,                   !- N1139
    0.696,                   !- N1140
    1.725,                   !- N1141
    0.207,                   !- N1142
    0.762,                   !- N1143
    0.698,                   !- N1144
    1.73,                    !- N1145
    0.207,                   !- N1146
    0.763,                   !- N1147
    0.698,                   !- N1148
    1.735,                   !- N1149
    0.206,                   !- N1150
    0.764,                   !- N1151
    0.699,                   !- N1152
    1.74,                    !- N1153
    0.205,                   !- N1154
    0.765,                   !- N1155
    0.699,                   !- N1156
    1.745,                   !- N1157
    0.204,                   !- N1158
    0.766,                   !- N1159
    0.7,                     !- N1160
    1.75,                    !- N1161
    0.204,                   !- N1162
    0.766,                   !- N1163
    0.701,                   !- N1164
    1.755,                   !- N1165
    0.203,                   !- N1166
    0.767,                   !- N1167
    0.701,                   !- N1168
    1.76,                    !- N1169
    0.203,                   !- N1170
    0.768,                   !- N1171
    0.702,                   !- N1172
    1.765,                   !- N1173
    0.202,                   !- N1174
    0.769,                   !- N1175
    0.702,                   !- N1176
    1.77,                    !- N1177
    0.203,                   !- N1178
    0.769,                   !- N1179
    0.702,                   !- N1180
    1.775,                   !- N1181
    0.203,                   !- N1182
    0.77,                    !- N1183
    0.703,                   !- N1184
    1.78,                    !- N1185
    0.202,                   !- N1186
    0.771,                   !- N1187
    0.702,                   !- N1188
    1.785,                   !- N1189
    0.201,                   !- N1190
    0.772,                   !- N1191
    0.703,                   !- N1192
    1.79,                    !- N1193
    0.2,                     !- N1194
    0.772,                   !- N1195
    0.703,                   !- N1196
    1.795,                   !- N1197
    0.199,                   !- N1198
    0.772,                   !- N1199
    0.703,                   !- N1200
    1.8,                     !- N1201
    0.199,                   !- N1202
    0.774,                   !- N1203
    0.704,                   !- N1204
    1.805,                   !- N1205
    0.199,                   !- N1206
    0.774,                   !- N1207
    0.705,                   !- N1208
    1.81,                    !- N1209
    0.198,                   !- N1210
    0.775,                   !- N1211
    0.705,                   !- N1212
    1.815,                   !- N1213
    0.197,                   !- N1214
    0.775,                   !- N1215
    0.705,                   !- N1216
    1.82,                    !- N1217
    0.197,                   !- N1218
    0.777,                   !- N1219
    0.706,                   !- N1220
    1.825,                   !- N1221
    0.196,                   !- N1222
    0.778,                   !- N1223
    0.706,                   !- N1224
    1.83,                    !- N1225
    0.196,                   !- N1226
    0.778,                   !- N1227
    0.706,                   !- N1228
    1.835,                   !- N1229
    0.195,                   !- N1230
    0.778,                   !- N1231
    0.707,                   !- N1232
    1.84,                    !- N1233
    0.193,                   !- N1234
    0.778,                   !- N1235
    0.707,                   !- N1236
    1.845,                   !- N1237
    0.192,                   !- N1238
    0.779,                   !- N1239
    0.707,                   !- N1240
    1.85,                    !- N1241
    0.193,                   !- N1242
    0.78,                    !- N1243
    0.708,                   !- N1244
    1.855,                   !- N1245
    0.192,                   !- N1246
    0.781,                   !- N1247
    0.709,                   !- N1248
    1.86,                    !- N1249
    0.19,                    !- N1250
    0.781,                   !- N1251
    0.708,                   !- N1252
    1.865,                   !- N1253
    0.19,                    !- N1254
    0.781,                   !- N1255
    0.708,                   !- N1256
    1.87,                    !- N1257
    0.19,                    !- N1258
    0.781,                   !- N1259
    0.709,                   !- N1260
    1.875,                   !- N1261
    0.189,                   !- N1262
    0.782,                   !- N1263
    0.709,                   !- N1264
    1.88,                    !- N1265
    0.186,                   !- N1266
    0.782,                   !- N1267
    0.709,                   !- N1268
    1.885,                   !- N1269
    0.186,                   !- N1270
    0.782,                   !- N1271
    0.71,                    !- N1272
    1.89,                    !- N1273
    0.185,                   !- N1274
    0.784,                   !- N1275
    0.711,                   !- N1276
    1.895,                   !- N1277
    0.184,                   !- N1278
    0.782,                   !- N1279
    0.709,                   !- N1280
    1.9,                     !- N1281
    0.184,                   !- N1282
    0.785,                   !- N1283
    0.711,                   !- N1284
    1.905,                   !- N1285
    0.184,                   !- N1286
    0.787,                   !- N1287
    0.714,                   !- N1288
    1.91,                    !- N1289
    0.182,                   !- N1290
    0.786,                   !- N1291
    0.713,                   !- N1292
    1.915,                   !- N1293
    0.183,                   !- N1294
    0.789,                   !- N1295
    0.714,                   !- N1296
    1.92,                    !- N1297
    0.183,                   !- N1298
    0.787,                   !- N1299
    0.714,                   !- N1300
    1.925,                   !- N1301
    0.183,                   !- N1302
    0.787,                   !- N1303
    0.715,                   !- N1304
    1.93,                    !- N1305
    0.182,                   !- N1306
    0.787,                   !- N1307
    0.714,                   !- N1308
    1.935,                   !- N1309
    0.181,                   !- N1310
    0.787,                   !- N1311
    0.715,                   !- N1312
    1.94,                    !- N1313
    0.182,                   !- N1314
    0.788,                   !- N1315
    0.716,                   !- N1316
    1.945,                   !- N1317
    0.183,                   !- N1318
    0.791,                   !- N1319
    0.718,                   !- N1320
    1.95,                    !- N1321
    0.182,                   !- N1322
    0.793,                   !- N1323
    0.718,                   !- N1324
    1.955,                   !- N1325
    0.182,                   !- N1326
    0.792,                   !- N1327
    0.719,                   !- N1328
    1.96,                    !- N1329
    0.182,                   !- N1330
    0.791,                   !- N1331
    0.718,                   !- N1332
    1.965,                   !- N1333
    0.182,                   !- N1334
    0.792,                   !- N1335
    0.718,                   !- N1336
    1.97,                    !- N1337
    0.182,                   !- N1338
    0.792,                   !- N1339
    0.717,                   !- N1340
    1.975,                   !- N1341
    0.181,                   !- N1342
    0.792,                   !- N1343
    0.716,                   !- N1344
    1.98,                    !- N1345
    0.18,                    !- N1346
    0.791,                   !- N1347
    0.715,                   !- N1348
    1.985,                   !- N1349
    0.182,                   !- N1350
    0.794,                   !- N1351
    0.716,                   !- N1352
    1.99,                    !- N1353
    0.181,                   !- N1354
    0.794,                   !- N1355
    0.716,                   !- N1356
    1.995,                   !- N1357
    0.181,                   !- N1358
    0.795,                   !- N1359
    0.716,                   !- N1360
    2,                       !- N1361
    0.18,                    !- N1362
    0.795,                   !- N1363
    0.715,                   !- N1364
    2.005,                   !- N1365
    0.178,                   !- N1366
    0.794,                   !- N1367
    0.714,                   !- N1368
    2.01,                    !- N1369
    0.178,                   !- N1370
    0.797,                   !- N1371
    0.716,                   !- N1372
    2.015,                   !- N1373
    0.177,                   !- N1374
    0.794,                   !- N1375
    0.715,                   !- N1376
    2.02,                    !- N1377
    0.175,                   !- N1378
    0.795,                   !- N1379
    0.716,                   !- N1380
    2.025,                   !- N1381
    0.175,                   !- N1382
    0.794,                   !- N1383
    0.715,                   !- N1384
    2.03,                    !- N1385
    0.176,                   !- N1386
    0.795,                   !- N1387
    0.715,                   !- N1388
    2.035,                   !- N1389
    0.173,                   !- N1390
    0.795,                   !- N1391
    0.715,                   !- N1392
    2.04,                    !- N1393
    0.173,                   !- N1394
    0.798,                   !- N1395
    0.717,                   !- N1396
    2.045,                   !- N1397
    0.171,                   !- N1398
    0.797,                   !- N1399
    0.718,                   !- N1400
    2.05,                    !- N1401
    0.172,                   !- N1402
    0.796,                   !- N1403
    0.716,                   !- N1404
    2.055,                   !- N1405
    0.173,                   !- N1406
    0.798,                   !- N1407
    0.719,                   !- N1408
    2.06,                    !- N1409
    0.174,                   !- N1410
    0.799,                   !- N1411
    0.719,                   !- N1412
    2.065,                   !- N1413
    0.171,                   !- N1414
    0.798,                   !- N1415
    0.717,                   !- N1416
    2.07,                    !- N1417
    0.17,                    !- N1418
    0.798,                   !- N1419
    0.72,                    !- N1420
    2.075,                   !- N1421
    0.17,                    !- N1422
    0.8,                     !- N1423
    0.72,                    !- N1424
    2.08,                    !- N1425
    0.169,                   !- N1426
    0.8,                     !- N1427
    0.721,                   !- N1428
    2.085,                   !- N1429
    0.172,                   !- N1430
    0.802,                   !- N1431
    0.725,                   !- N1432
    2.09,                    !- N1433
    0.171,                   !- N1434
    0.803,                   !- N1435
    0.724,                   !- N1436
    2.095,                   !- N1437
    0.169,                   !- N1438
    0.801,                   !- N1439
    0.723,                   !- N1440
    2.1,                     !- N1441
    0.168,                   !- N1442
    0.8,                     !- N1443
    0.727,                   !- N1444
    2.105,                   !- N1445
    0.167,                   !- N1446
    0.805,                   !- N1447
    0.728,                   !- N1448
    2.11,                    !- N1449
    0.17,                    !- N1450
    0.806,                   !- N1451
    0.728,                   !- N1452
    2.115,                   !- N1453
    0.169,                   !- N1454
    0.808,                   !- N1455
    0.735,                   !- N1456
    2.12,                    !- N1457
    0.172,                   !- N1458
    0.808,                   !- N1459
    0.734,                   !- N1460
    2.125,                   !- N1461
    0.172,                   !- N1462
    0.806,                   !- N1463
    0.734,                   !- N1464
    2.13,                    !- N1465
    0.174,                   !- N1466
    0.809,                   !- N1467
    0.733,                   !- N1468
    2.135,                   !- N1469
    0.169,                   !- N1470
    0.806,                   !- N1471
    0.725,                   !- N1472
    2.14,                    !- N1473
    0.172,                   !- N1474
    0.806,                   !- N1475
    0.727,                   !- N1476
    2.145,                   !- N1477
    0.168,                   !- N1478
    0.807,                   !- N1479
    0.733,                   !- N1480
    2.15,                    !- N1481
    0.174,                   !- N1482
    0.806,                   !- N1483
    0.732,                   !- N1484
    2.155,                   !- N1485
    0.164,                   !- N1486
    0.801,                   !- N1487
    0.728,                   !- N1488
    2.16,                    !- N1489
    0.167,                   !- N1490
    0.805,                   !- N1491
    0.728,                   !- N1492
    2.165,                   !- N1493
    0.166,                   !- N1494
    0.804,                   !- N1495
    0.725,                   !- N1496
    2.17,                    !- N1497
    0.166,                   !- N1498
    0.81,                    !- N1499
    0.725,                   !- N1500
    2.175,                   !- N1501
    0.162,                   !- N1502
    0.807,                   !- N1503
    0.722,                   !- N1504
    2.18,                    !- N1505
    0.16,                    !- N1506
    0.807,                   !- N1507
    0.72,                    !- N1508
    2.185,                   !- N1509
    0.169,                   !- N1510
    0.808,                   !- N1511
    0.725,                   !- N1512
    2.19,                    !- N1513
    0.164,                   !- N1514
    0.805,                   !- N1515
    0.713,                   !- N1516
    2.195,                   !- N1517
    0.165,                   !- N1518
    0.81,                    !- N1519
    0.711,                   !- N1520
    2.2,                     !- N1521
    0.166,                   !- N1522
    0.814,                   !- N1523
    0.705,                   !- N1524
    2.205,                   !- N1525
    0.16,                    !- N1526
    0.813,                   !- N1527
    0.707,                   !- N1528
    2.21,                    !- N1529
    0.157,                   !- N1530
    0.81,                    !- N1531
    0.708,                   !- N1532
    2.215,                   !- N1533
    0.162,                   !- N1534
    0.807,                   !- N1535
    0.71,                    !- N1536
    2.22,                    !- N1537
    0.157,                   !- N1538
    0.808,                   !- N1539
    0.703,                   !- N1540
    2.225,                   !- N1541
    0.157,                   !- N1542
    0.805,                   !- N1543
    0.699,                   !- N1544
    2.23,                    !- N1545
    0.163,                   !- N1546
    0.813,                   !- N1547
    0.705,                   !- N1548
    2.235,                   !- N1549
    0.157,                   !- N1550
    0.815,                   !- N1551
    0.7,                     !- N1552
    2.24,                    !- N1553
    0.152,                   !- N1554
    0.813,                   !- N1555
    0.703,                   !- N1556
    2.245,                   !- N1557
    0.16,                    !- N1558
    0.81,                    !- N1559
    0.701,                   !- N1560
    2.25,                    !- N1561
    0.158,                   !- N1562
    0.822,                   !- N1563
    0.706,                   !- N1564
    2.255,                   !- N1565
    0.156,                   !- N1566
    0.812,                   !- N1567
    0.697,                   !- N1568
    2.26,                    !- N1569
    0.16,                    !- N1570
    0.814,                   !- N1571
    0.702,                   !- N1572
    2.265,                   !- N1573
    0.162,                   !- N1574
    0.811,                   !- N1575
    0.696,                   !- N1576
    2.27,                    !- N1577
    0.154,                   !- N1578
    0.811,                   !- N1579
    0.699,                   !- N1580
    2.275,                   !- N1581
    0.151,                   !- N1582
    0.807,                   !- N1583
    0.699,                   !- N1584
    2.28,                    !- N1585
    0.155,                   !- N1586
    0.814,                   !- N1587
    0.709,                   !- N1588
    2.285,                   !- N1589
    0.15,                    !- N1590
    0.814,                   !- N1591
    0.712,                   !- N1592
    2.29,                    !- N1593
    0.149,                   !- N1594
    0.816,                   !- N1595
    0.717,                   !- N1596
    2.295,                   !- N1597
    0.155,                   !- N1598
    0.819,                   !- N1599
    0.719,                   !- N1600
    2.3,                     !- N1601
    0.147,                   !- N1602
    0.813,                   !- N1603
    0.716,                   !- N1604
    2.305,                   !- N1605
    0.161,                   !- N1606
    0.825,                   !- N1607
    0.724,                   !- N1608
    2.31,                    !- N1609
    0.151,                   !- N1610
    0.818,                   !- N1611
    0.723,                   !- N1612
    2.315,                   !- N1613
    0.149,                   !- N1614
    0.814,                   !- N1615
    0.718,                   !- N1616
    2.32,                    !- N1617
    0.158,                   !- N1618
    0.818,                   !- N1619
    0.722,                   !- N1620
    2.325,                   !- N1621
    0.155,                   !- N1622
    0.817,                   !- N1623
    0.718,                   !- N1624
    2.33,                    !- N1625
    0.152,                   !- N1626
    0.82,                    !- N1627
    0.724,                   !- N1628
    2.335,                   !- N1629
    0.165,                   !- N1630
    0.822,                   !- N1631
    0.723,                   !- N1632
    2.34,                    !- N1633
    0.154,                   !- N1634
    0.812,                   !- N1635
    0.725,                   !- N1636
    2.345,                   !- N1637
    0.162,                   !- N1638
    0.828,                   !- N1639
    0.735,                   !- N1640
    2.35,                    !- N1641
    0.159,                   !- N1642
    0.833,                   !- N1643
    0.726,                   !- N1644
    2.355,                   !- N1645
    0.145,                   !- N1646
    0.827,                   !- N1647
    0.721,                   !- N1648
    2.36,                    !- N1649
    0.161,                   !- N1650
    0.823,                   !- N1651
    0.725,                   !- N1652
    2.365,                   !- N1653
    0.151,                   !- N1654
    0.809,                   !- N1655
    0.727,                   !- N1656
    2.37,                    !- N1657
    0.141,                   !- N1658
    0.812,                   !- N1659
    0.725,                   !- N1660
    2.375,                   !- N1661
    0.143,                   !- N1662
    0.814,                   !- N1663
    0.712,                   !- N1664
    2.38,                    !- N1665
    0.147,                   !- N1666
    0.823,                   !- N1667
    0.73,                    !- N1668
    2.385,                   !- N1669
    0.165,                   !- N1670
    0.821,                   !- N1671
    0.729,                   !- N1672
    2.39,                    !- N1673
    0.153,                   !- N1674
    0.812,                   !- N1675
    0.707,                   !- N1676
    2.395,                   !- N1677
    0.159,                   !- N1678
    0.835,                   !- N1679
    0.724,                   !- N1680
    2.4,                     !- N1681
    0.164,                   !- N1682
    0.813,                   !- N1683
    0.711,                   !- N1684
    2.405,                   !- N1685
    0.158,                   !- N1686
    0.809,                   !- N1687
    0.71,                    !- N1688
    2.41,                    !- N1689
    0.151,                   !- N1690
    0.822,                   !- N1691
    0.705,                   !- N1692
    2.415,                   !- N1693
    0.142,                   !- N1694
    0.801,                   !- N1695
    0.719,                   !- N1696
    2.42,                    !- N1697
    0.148,                   !- N1698
    0.82,                    !- N1699
    0.72,                    !- N1700
    2.425,                   !- N1701
    0.162,                   !- N1702
    0.812,                   !- N1703
    0.713,                   !- N1704
    2.43,                    !- N1705
    0.173,                   !- N1706
    0.823,                   !- N1707
    0.72,                    !- N1708
    2.435,                   !- N1709
    0.154,                   !- N1710
    0.83,                    !- N1711
    0.725,                   !- N1712
    2.44,                    !- N1713
    0.146,                   !- N1714
    0.816,                   !- N1715
    0.718,                   !- N1716
    2.445,                   !- N1717
    0.141,                   !- N1718
    0.836,                   !- N1719
    0.694,                   !- N1720
    2.45,                    !- N1721
    0.156,                   !- N1722
    0.831,                   !- N1723
    0.717,                   !- N1724
    2.455,                   !- N1725
    0.145,                   !- N1726
    0.844,                   !- N1727
    0.707,                   !- N1728
    2.46,                    !- N1729
    0.136,                   !- N1730
    0.811,                   !- N1731
    0.692,                   !- N1732
    2.465,                   !- N1733
    0.144,                   !- N1734
    0.82,                    !- N1735
    0.689,                   !- N1736
    2.47,                    !- N1737
    0.136,                   !- N1738
    0.823,                   !- N1739
    0.696,                   !- N1740
    2.475,                   !- N1741
    0.147,                   !- N1742
    0.848,                   !- N1743
    0.71,                    !- N1744
    2.48,                    !- N1745
    0.12,                    !- N1746
    0.819,                   !- N1747
    0.701,                   !- N1748
    2.485,                   !- N1749
    0.136,                   !- N1750
    0.81,                    !- N1751
    0.675,                   !- N1752
    2.49,                    !- N1753
    0.156,                   !- N1754
    0.82,                    !- N1755
    0.692,                   !- N1756
    2.495,                   !- N1757
    0.147,                   !- N1758
    0.853,                   !- N1759
    0.712,                   !- N1760
    2.5,                     !- N1761
    0.12,                    !- N1762
    0.794,                   !- N1763
    0.669;                   !- N1764

MaterialProperty:GlazingSpectralData,
    Saint-Gobain Glass SGG VISION-LITE 44.2mm <VISION-LITE 44.2mm.SGG>,  !- Name
    0.3,                     !- Wavelength 1 {micron}
    0.003,                   !- Transmittance 1
    0.173,                   !- Front Reflectance 1
    0.171,                   !- Back Reflectance 1
    0.305,                   !- Wavelength 2 {micron}
    0.009,                   !- Transmittance 2
    0.142,                   !- Front Reflectance 2
    0.141,                   !- Back Reflectance 2
    0.31,                    !- Wavelength 3 {micron}
    0.001,                   !- Transmittance 3
    0.121,                   !- Front Reflectance 3
    0.122,                   !- Back Reflectance 3
    0.315,                   !- Wavelength 4 {micron}
    0,                       !- Transmittance 4
    0.095,                   !- Front Reflectance 4
    0.098,                   !- Back Reflectance 4
    0.32,                    !- Wavelength 5 {micron}
    0,                       !- Transmittance 5
    0.078,                   !- Front Reflectance 5
    0.077,                   !- Back Reflectance 5
    0.325,                   !- N21
    0,                       !- N22
    0.06,                    !- N23
    0.061,                   !- N24
    0.33,                    !- N25
    0,                       !- N26
    0.043,                   !- N27
    0.044,                   !- N28
    0.335,                   !- N29
    0.001,                   !- N30
    0.035,                   !- N31
    0.036,                   !- N32
    0.34,                    !- N33
    0.003,                   !- N34
    0.032,                   !- N35
    0.034,                   !- N36
    0.345,                   !- N37
    0,                       !- N38
    0.028,                   !- N39
    0.025,                   !- N40
    0.35,                    !- N41
    0,                       !- N42
    0.029,                   !- N43
    0.025,                   !- N44
    0.355,                   !- N45
    0.001,                   !- N46
    0.03,                    !- N47
    0.028,                   !- N48
    0.36,                    !- N49
    0,                       !- N50
    0.029,                   !- N51
    0.03,                    !- N52
    0.365,                   !- N53
    0.001,                   !- N54
    0.034,                   !- N55
    0.033,                   !- N56
    0.37,                    !- N57
    0.001,                   !- N58
    0.033,                   !- N59
    0.034,                   !- N60
    0.375,                   !- N61
    0.016,                   !- N62
    0.033,                   !- N63
    0.034,                   !- N64
    0.38,                    !- N65
    0.104,                   !- N66
    0.035,                   !- N67
    0.036,                   !- N68
    0.385,                   !- N69
    0.305,                   !- N70
    0.038,                   !- N71
    0.038,                   !- N72
    0.39,                    !- N73
    0.601,                   !- N74
    0.046,                   !- N75
    0.046,                   !- N76
    0.395,                   !- N77
    0.698,                   !- N78
    0.049,                   !- N79
    0.049,                   !- N80
    0.4,                     !- N81
    0.798,                   !- N82
    0.052,                   !- N83
    0.053,                   !- N84
    0.405,                   !- N85
    0.816,                   !- N86
    0.05,                    !- N87
    0.05,                    !- N88
    0.41,                    !- N89
    0.834,                   !- N90
    0.048,                   !- N91
    0.047,                   !- N92
    0.415,                   !- N93
    0.846,                   !- N94
    0.044,                   !- N95
    0.044,                   !- N96
    0.42,                    !- N97
    0.856,                   !- N98
    0.04,                    !- N99
    0.041,                   !- N100
    0.425,                   !- N101
    0.867,                   !- N102
    0.037,                   !- N103
    0.037,                   !- N104
    0.43,                    !- N105
    0.874,                   !- N106
    0.034,                   !- N107
    0.034,                   !- N108
    0.435,                   !- N109
    0.885,                   !- N110
    0.031,                   !- N111
    0.031,                   !- N112
    0.44,                    !- N113
    0.892,                   !- N114
    0.029,                   !- N115
    0.028,                   !- N116
    0.445,                   !- N117
    0.9,                     !- N118
    0.025,                   !- N119
    0.025,                   !- N120
    0.45,                    !- N121
    0.909,                   !- N122
    0.023,                   !- N123
    0.023,                   !- N124
    0.455,                   !- N125
    0.913,                   !- N126
    0.02,                    !- N127
    0.02,                    !- N128
    0.46,                    !- N129
    0.918,                   !- N130
    0.018,                   !- N131
    0.018,                   !- N132
    0.465,                   !- N133
    0.924,                   !- N134
    0.017,                   !- N135
    0.017,                   !- N136
    0.47,                    !- N137
    0.929,                   !- N138
    0.016,                   !- N139
    0.015,                   !- N140
    0.475,                   !- N141
    0.933,                   !- N142
    0.015,                   !- N143
    0.014,                   !- N144
    0.48,                    !- N145
    0.936,                   !- N146
    0.015,                   !- N147
    0.015,                   !- N148
    0.485,                   !- N149
    0.94,                    !- N150
    0.015,                   !- N151
    0.014,                   !- N152
    0.49,                    !- N153
    0.942,                   !- N154
    0.014,                   !- N155
    0.013,                   !- N156
    0.495,                   !- N157
    0.944,                   !- N158
    0.014,                   !- N159
    0.014,                   !- N160
    0.5,                     !- N161
    0.947,                   !- N162
    0.013,                   !- N163
    0.014,                   !- N164
    0.505,                   !- N165
    0.949,                   !- N166
    0.014,                   !- N167
    0.014,                   !- N168
    0.51,                    !- N169
    0.951,                   !- N170
    0.014,                   !- N171
    0.015,                   !- N172
    0.515,                   !- N173
    0.953,                   !- N174
    0.013,                   !- N175
    0.013,                   !- N176
    0.52,                    !- N177
    0.956,                   !- N178
    0.013,                   !- N179
    0.013,                   !- N180
    0.525,                   !- N181
    0.956,                   !- N182
    0.014,                   !- N183
    0.013,                   !- N184
    0.53,                    !- N185
    0.955,                   !- N186
    0.014,                   !- N187
    0.013,                   !- N188
    0.535,                   !- N189
    0.955,                   !- N190
    0.013,                   !- N191
    0.013,                   !- N192
    0.54,                    !- N193
    0.954,                   !- N194
    0.013,                   !- N195
    0.014,                   !- N196
    0.545,                   !- N197
    0.955,                   !- N198
    0.013,                   !- N199
    0.012,                   !- N200
    0.55,                    !- N201
    0.955,                   !- N202
    0.013,                   !- N203
    0.013,                   !- N204
    0.555,                   !- N205
    0.953,                   !- N206
    0.013,                   !- N207
    0.012,                   !- N208
    0.56,                    !- N209
    0.951,                   !- N210
    0.011,                   !- N211
    0.012,                   !- N212
    0.565,                   !- N213
    0.949,                   !- N214
    0.011,                   !- N215
    0.011,                   !- N216
    0.57,                    !- N217
    0.946,                   !- N218
    0.011,                   !- N219
    0.011,                   !- N220
    0.575,                   !- N221
    0.949,                   !- N222
    0.01,                    !- N223
    0.01,                    !- N224
    0.58,                    !- N225
    0.952,                   !- N226
    0.01,                    !- N227
    0.01,                    !- N228
    0.585,                   !- N229
    0.953,                   !- N230
    0.01,                    !- N231
    0.01,                    !- N232
    0.59,                    !- N233
    0.953,                   !- N234
    0.008,                   !- N235
    0.008,                   !- N236
    0.595,                   !- N237
    0.951,                   !- N238
    0.007,                   !- N239
    0.006,                   !- N240
    0.6,                     !- N241
    0.951,                   !- N242
    0.007,                   !- N243
    0.007,                   !- N244
    0.605,                   !- N245
    0.953,                   !- N246
    0.007,                   !- N247
    0.007,                   !- N248
    0.61,                    !- N249
    0.954,                   !- N250
    0.006,                   !- N251
    0.006,                   !- N252
    0.615,                   !- N253
    0.953,                   !- N254
    0.006,                   !- N255
    0.006,                   !- N256
    0.62,                    !- N257
    0.95,                    !- N258
    0.004,                   !- N259
    0.004,                   !- N260
    0.625,                   !- N261
    0.949,                   !- N262
    0.004,                   !- N263
    0.005,                   !- N264
    0.63,                    !- N265
    0.948,                   !- N266
    0.004,                   !- N267
    0.004,                   !- N268
    0.635,                   !- N269
    0.949,                   !- N270
    0.004,                   !- N271
    0.004,                   !- N272
    0.64,                    !- N273
    0.95,                    !- N274
    0.004,                   !- N275
    0.004,                   !- N276
    0.645,                   !- N277
    0.947,                   !- N278
    0.004,                   !- N279
    0.004,                   !- N280
    0.65,                    !- N281
    0.943,                   !- N282
    0.004,                   !- N283
    0.004,                   !- N284
    0.655,                   !- N285
    0.944,                   !- N286
    0.005,                   !- N287
    0.005,                   !- N288
    0.66,                    !- N289
    0.941,                   !- N290
    0.004,                   !- N291
    0.004,                   !- N292
    0.665,                   !- N293
    0.939,                   !- N294
    0.004,                   !- N295
    0.005,                   !- N296
    0.67,                    !- N297
    0.937,                   !- N298
    0.007,                   !- N299
    0.006,                   !- N300
    0.675,                   !- N301
    0.932,                   !- N302
    0.006,                   !- N303
    0.006,                   !- N304
    0.68,                    !- N305
    0.928,                   !- N306
    0.006,                   !- N307
    0.006,                   !- N308
    0.685,                   !- N309
    0.924,                   !- N310
    0.007,                   !- N311
    0.006,                   !- N312
    0.69,                    !- N313
    0.92,                    !- N314
    0.008,                   !- N315
    0.008,                   !- N316
    0.695,                   !- N317
    0.919,                   !- N318
    0.01,                    !- N319
    0.009,                   !- N320
    0.7,                     !- N321
    0.917,                   !- N322
    0.011,                   !- N323
    0.01,                    !- N324
    0.705,                   !- N325
    0.913,                   !- N326
    0.012,                   !- N327
    0.012,                   !- N328
    0.71,                    !- N329
    0.909,                   !- N330
    0.014,                   !- N331
    0.014,                   !- N332
    0.715,                   !- N333
    0.907,                   !- N334
    0.016,                   !- N335
    0.017,                   !- N336
    0.72,                    !- N337
    0.904,                   !- N338
    0.017,                   !- N339
    0.018,                   !- N340
    0.725,                   !- N341
    0.903,                   !- N342
    0.021,                   !- N343
    0.021,                   !- N344
    0.73,                    !- N345
    0.899,                   !- N346
    0.022,                   !- N347
    0.022,                   !- N348
    0.735,                   !- N349
    0.889,                   !- N350
    0.024,                   !- N351
    0.024,                   !- N352
    0.74,                    !- N353
    0.879,                   !- N354
    0.025,                   !- N355
    0.025,                   !- N356
    0.745,                   !- N357
    0.879,                   !- N358
    0.028,                   !- N359
    0.027,                   !- N360
    0.75,                    !- N361
    0.878,                   !- N362
    0.03,                    !- N363
    0.029,                   !- N364
    0.755,                   !- N365
    0.879,                   !- N366
    0.031,                   !- N367
    0.032,                   !- N368
    0.76,                    !- N369
    0.879,                   !- N370
    0.036,                   !- N371
    0.034,                   !- N372
    0.765,                   !- N373
    0.878,                   !- N374
    0.038,                   !- N375
    0.038,                   !- N376
    0.77,                    !- N377
    0.873,                   !- N378
    0.04,                    !- N379
    0.041,                   !- N380
    0.775,                   !- N381
    0.861,                   !- N382
    0.043,                   !- N383
    0.043,                   !- N384
    0.78,                    !- N385
    0.85,                    !- N386
    0.047,                   !- N387
    0.045,                   !- N388
    0.785,                   !- N389
    0.843,                   !- N390
    0.049,                   !- N391
    0.049,                   !- N392
    0.79,                    !- N393
    0.838,                   !- N394
    0.049,                   !- N395
    0.051,                   !- N396
    0.795,                   !- N397
    0.831,                   !- N398
    0.054,                   !- N399
    0.054,                   !- N400
    0.8,                     !- N401
    0.825,                   !- N402
    0.054,                   !- N403
    0.056,                   !- N404
    0.805,                   !- N405
    0.819,                   !- N406
    0.061,                   !- N407
    0.06,                    !- N408
    0.81,                    !- N409
    0.813,                   !- N410
    0.061,                   !- N411
    0.062,                   !- N412
    0.815,                   !- N413
    0.807,                   !- N414
    0.064,                   !- N415
    0.066,                   !- N416
    0.82,                    !- N417
    0.805,                   !- N418
    0.071,                   !- N419
    0.071,                   !- N420
    0.825,                   !- N421
    0.8,                     !- N422
    0.071,                   !- N423
    0.07,                    !- N424
    0.83,                    !- N425
    0.793,                   !- N426
    0.074,                   !- N427
    0.074,                   !- N428
    0.835,                   !- N429
    0.791,                   !- N430
    0.076,                   !- N431
    0.077,                   !- N432
    0.84,                    !- N433
    0.784,                   !- N434
    0.081,                   !- N435
    0.083,                   !- N436
    0.845,                   !- N437
    0.779,                   !- N438
    0.083,                   !- N439
    0.085,                   !- N440
    0.85,                    !- N441
    0.776,                   !- N442
    0.084,                   !- N443
    0.083,                   !- N444
    0.855,                   !- N445
    0.771,                   !- N446
    0.087,                   !- N447
    0.087,                   !- N448
    0.86,                    !- N449
    0.773,                   !- N450
    0.091,                   !- N451
    0.095,                   !- N452
    0.865,                   !- N453
    0.77,                    !- N454
    0.101,                   !- N455
    0.098,                   !- N456
    0.87,                    !- N457
    0.767,                   !- N458
    0.096,                   !- N459
    0.091,                   !- N460
    0.875,                   !- N461
    0.761,                   !- N462
    0.102,                   !- N463
    0.103,                   !- N464
    0.88,                    !- N465
    0.768,                   !- N466
    0.115,                   !- N467
    0.113,                   !- N468
    0.885,                   !- N469
    0.77,                    !- N470
    0.115,                   !- N471
    0.111,                   !- N472
    0.89,                    !- N473
    0.761,                   !- N474
    0.113,                   !- N475
    0.115,                   !- N476
    0.895,                   !- N477
    0.764,                   !- N478
    0.121,                   !- N479
    0.123,                   !- N480
    0.9,                     !- N481
    0.756,                   !- N482
    0.124,                   !- N483
    0.123,                   !- N484
    0.905,                   !- N485
    0.754,                   !- N486
    0.123,                   !- N487
    0.121,                   !- N488
    0.91,                    !- N489
    0.744,                   !- N490
    0.125,                   !- N491
    0.126,                   !- N492
    0.915,                   !- N493
    0.74,                    !- N494
    0.127,                   !- N495
    0.128,                   !- N496
    0.92,                    !- N497
    0.734,                   !- N498
    0.133,                   !- N499
    0.132,                   !- N500
    0.925,                   !- N501
    0.732,                   !- N502
    0.134,                   !- N503
    0.135,                   !- N504
    0.93,                    !- N505
    0.728,                   !- N506
    0.137,                   !- N507
    0.138,                   !- N508
    0.935,                   !- N509
    0.723,                   !- N510
    0.14,                    !- N511
    0.141,                   !- N512
    0.94,                    !- N513
    0.718,                   !- N514
    0.143,                   !- N515
    0.143,                   !- N516
    0.945,                   !- N517
    0.715,                   !- N518
    0.144,                   !- N519
    0.144,                   !- N520
    0.95,                    !- N521
    0.711,                   !- N522
    0.148,                   !- N523
    0.147,                   !- N524
    0.955,                   !- N525
    0.71,                    !- N526
    0.151,                   !- N527
    0.15,                    !- N528
    0.96,                    !- N529
    0.706,                   !- N530
    0.153,                   !- N531
    0.151,                   !- N532
    0.965,                   !- N533
    0.704,                   !- N534
    0.154,                   !- N535
    0.153,                   !- N536
    0.97,                    !- N537
    0.702,                   !- N538
    0.155,                   !- N539
    0.155,                   !- N540
    0.975,                   !- N541
    0.698,                   !- N542
    0.156,                   !- N543
    0.155,                   !- N544
    0.98,                    !- N545
    0.695,                   !- N546
    0.158,                   !- N547
    0.157,                   !- N548
    0.985,                   !- N549
    0.694,                   !- N550
    0.16,                    !- N551
    0.16,                    !- N552
    0.99,                    !- N553
    0.69,                    !- N554
    0.162,                   !- N555
    0.161,                   !- N556
    0.995,                   !- N557
    0.688,                   !- N558
    0.163,                   !- N559
    0.164,                   !- N560
    1,                       !- N561
    0.686,                   !- N562
    0.165,                   !- N563
    0.165,                   !- N564
    1.005,                   !- N565
    0.684,                   !- N566
    0.167,                   !- N567
    0.167,                   !- N568
    1.01,                    !- N569
    0.683,                   !- N570
    0.169,                   !- N571
    0.169,                   !- N572
    1.015,                   !- N573
    0.68,                    !- N574
    0.171,                   !- N575
    0.171,                   !- N576
    1.02,                    !- N577
    0.68,                    !- N578
    0.174,                   !- N579
    0.174,                   !- N580
    1.025,                   !- N581
    0.677,                   !- N582
    0.177,                   !- N583
    0.176,                   !- N584
    1.03,                    !- N585
    0.676,                   !- N586
    0.18,                    !- N587
    0.179,                   !- N588
    1.035,                   !- N589
    0.674,                   !- N590
    0.182,                   !- N591
    0.181,                   !- N592
    1.04,                    !- N593
    0.671,                   !- N594
    0.184,                   !- N595
    0.184,                   !- N596
    1.045,                   !- N597
    0.67,                    !- N598
    0.186,                   !- N599
    0.186,                   !- N600
    1.05,                    !- N601
    0.667,                   !- N602
    0.188,                   !- N603
    0.187,                   !- N604
    1.055,                   !- N605
    0.665,                   !- N606
    0.189,                   !- N607
    0.188,                   !- N608
    1.06,                    !- N609
    0.663,                   !- N610
    0.19,                    !- N611
    0.189,                   !- N612
    1.065,                   !- N613
    0.66,                    !- N614
    0.191,                   !- N615
    0.19,                    !- N616
    1.07,                    !- N617
    0.657,                   !- N618
    0.191,                   !- N619
    0.191,                   !- N620
    1.075,                   !- N621
    0.654,                   !- N622
    0.191,                   !- N623
    0.191,                   !- N624
    1.08,                    !- N625
    0.65,                    !- N626
    0.191,                   !- N627
    0.19,                    !- N628
    1.085,                   !- N629
    0.648,                   !- N630
    0.192,                   !- N631
    0.191,                   !- N632
    1.09,                    !- N633
    0.646,                   !- N634
    0.193,                   !- N635
    0.192,                   !- N636
    1.095,                   !- N637
    0.643,                   !- N638
    0.194,                   !- N639
    0.193,                   !- N640
    1.1,                     !- N641
    0.64,                    !- N642
    0.195,                   !- N643
    0.193,                   !- N644
    1.105,                   !- N645
    0.638,                   !- N646
    0.196,                   !- N647
    0.195,                   !- N648
    1.11,                    !- N649
    0.636,                   !- N650
    0.196,                   !- N651
    0.196,                   !- N652
    1.115,                   !- N653
    0.633,                   !- N654
    0.198,                   !- N655
    0.197,                   !- N656
    1.12,                    !- N657
    0.632,                   !- N658
    0.2,                     !- N659
    0.199,                   !- N660
    1.125,                   !- N661
    0.631,                   !- N662
    0.202,                   !- N663
    0.201,                   !- N664
    1.13,                    !- N665
    0.629,                   !- N666
    0.202,                   !- N667
    0.202,                   !- N668
    1.135,                   !- N669
    0.628,                   !- N670
    0.204,                   !- N671
    0.205,                   !- N672
    1.14,                    !- N673
    0.625,                   !- N674
    0.206,                   !- N675
    0.205,                   !- N676
    1.145,                   !- N677
    0.623,                   !- N678
    0.207,                   !- N679
    0.207,                   !- N680
    1.15,                    !- N681
    0.622,                   !- N682
    0.209,                   !- N683
    0.208,                   !- N684
    1.155,                   !- N685
    0.616,                   !- N686
    0.208,                   !- N687
    0.208,                   !- N688
    1.16,                    !- N689
    0.612,                   !- N690
    0.208,                   !- N691
    0.208,                   !- N692
    1.165,                   !- N693
    0.606,                   !- N694
    0.207,                   !- N695
    0.207,                   !- N696
    1.17,                    !- N697
    0.601,                   !- N698
    0.206,                   !- N699
    0.206,                   !- N700
    1.175,                   !- N701
    0.596,                   !- N702
    0.206,                   !- N703
    0.206,                   !- N704
    1.18,                    !- N705
    0.591,                   !- N706
    0.206,                   !- N707
    0.205,                   !- N708
    1.185,                   !- N709
    0.586,                   !- N710
    0.205,                   !- N711
    0.205,                   !- N712
    1.19,                    !- N713
    0.58,                    !- N714
    0.205,                   !- N715
    0.205,                   !- N716
    1.195,                   !- N717
    0.575,                   !- N718
    0.204,                   !- N719
    0.204,                   !- N720
    1.2,                     !- N721
    0.57,                    !- N722
    0.204,                   !- N723
    0.204,                   !- N724
    1.205,                   !- N725
    0.575,                   !- N726
    0.206,                   !- N727
    0.205,                   !- N728
    1.21,                    !- N729
    0.579,                   !- N730
    0.208,                   !- N731
    0.208,                   !- N732
    1.215,                   !- N733
    0.583,                   !- N734
    0.21,                    !- N735
    0.21,                    !- N736
    1.22,                    !- N737
    0.587,                   !- N738
    0.212,                   !- N739
    0.212,                   !- N740
    1.225,                   !- N741
    0.592,                   !- N742
    0.215,                   !- N743
    0.214,                   !- N744
    1.23,                    !- N745
    0.595,                   !- N746
    0.217,                   !- N747
    0.217,                   !- N748
    1.235,                   !- N749
    0.599,                   !- N750
    0.218,                   !- N751
    0.218,                   !- N752
    1.24,                    !- N753
    0.604,                   !- N754
    0.22,                    !- N755
    0.22,                    !- N756
    1.245,                   !- N757
    0.608,                   !- N758
    0.222,                   !- N759
    0.222,                   !- N760
    1.25,                    !- N761
    0.611,                   !- N762
    0.225,                   !- N763
    0.225,                   !- N764
    1.255,                   !- N765
    0.612,                   !- N766
    0.226,                   !- N767
    0.225,                   !- N768
    1.26,                    !- N769
    0.614,                   !- N770
    0.228,                   !- N771
    0.227,                   !- N772
    1.265,                   !- N773
    0.615,                   !- N774
    0.229,                   !- N775
    0.228,                   !- N776
    1.27,                    !- N777
    0.616,                   !- N778
    0.231,                   !- N779
    0.23,                    !- N780
    1.275,                   !- N781
    0.618,                   !- N782
    0.232,                   !- N783
    0.231,                   !- N784
    1.28,                    !- N785
    0.619,                   !- N786
    0.233,                   !- N787
    0.232,                   !- N788
    1.285,                   !- N789
    0.62,                    !- N790
    0.234,                   !- N791
    0.234,                   !- N792
    1.29,                    !- N793
    0.622,                   !- N794
    0.236,                   !- N795
    0.236,                   !- N796
    1.295,                   !- N797
    0.624,                   !- N798
    0.238,                   !- N799
    0.237,                   !- N800
    1.3,                     !- N801
    0.625,                   !- N802
    0.238,                   !- N803
    0.238,                   !- N804
    1.305,                   !- N805
    0.624,                   !- N806
    0.24,                    !- N807
    0.239,                   !- N808
    1.31,                    !- N809
    0.622,                   !- N810
    0.239,                   !- N811
    0.238,                   !- N812
    1.315,                   !- N813
    0.62,                    !- N814
    0.238,                   !- N815
    0.237,                   !- N816
    1.32,                    !- N817
    0.619,                   !- N818
    0.238,                   !- N819
    0.238,                   !- N820
    1.325,                   !- N821
    0.618,                   !- N822
    0.238,                   !- N823
    0.238,                   !- N824
    1.33,                    !- N825
    0.615,                   !- N826
    0.237,                   !- N827
    0.238,                   !- N828
    1.335,                   !- N829
    0.614,                   !- N830
    0.237,                   !- N831
    0.237,                   !- N832
    1.34,                    !- N833
    0.612,                   !- N834
    0.237,                   !- N835
    0.237,                   !- N836
    1.345,                   !- N837
    0.611,                   !- N838
    0.237,                   !- N839
    0.237,                   !- N840
    1.35,                    !- N841
    0.609,                   !- N842
    0.237,                   !- N843
    0.237,                   !- N844
    1.355,                   !- N845
    0.606,                   !- N846
    0.236,                   !- N847
    0.236,                   !- N848
    1.36,                    !- N849
    0.602,                   !- N850
    0.236,                   !- N851
    0.236,                   !- N852
    1.365,                   !- N853
    0.598,                   !- N854
    0.235,                   !- N855
    0.235,                   !- N856
    1.37,                    !- N857
    0.595,                   !- N858
    0.235,                   !- N859
    0.234,                   !- N860
    1.375,                   !- N861
    0.592,                   !- N862
    0.234,                   !- N863
    0.233,                   !- N864
    1.38,                    !- N865
    0.588,                   !- N866
    0.233,                   !- N867
    0.232,                   !- N868
    1.385,                   !- N869
    0.585,                   !- N870
    0.232,                   !- N871
    0.232,                   !- N872
    1.39,                    !- N873
    0.581,                   !- N874
    0.232,                   !- N875
    0.232,                   !- N876
    1.395,                   !- N877
    0.578,                   !- N878
    0.231,                   !- N879
    0.231,                   !- N880
    1.4,                     !- N881
    0.575,                   !- N882
    0.23,                    !- N883
    0.231,                   !- N884
    1.405,                   !- N885
    0.573,                   !- N886
    0.23,                    !- N887
    0.23,                    !- N888
    1.41,                    !- N889
    0.571,                   !- N890
    0.23,                    !- N891
    0.229,                   !- N892
    1.415,                   !- N893
    0.568,                   !- N894
    0.229,                   !- N895
    0.229,                   !- N896
    1.42,                    !- N897
    0.566,                   !- N898
    0.229,                   !- N899
    0.228,                   !- N900
    1.425,                   !- N901
    0.564,                   !- N902
    0.229,                   !- N903
    0.228,                   !- N904
    1.43,                    !- N905
    0.562,                   !- N906
    0.229,                   !- N907
    0.228,                   !- N908
    1.435,                   !- N909
    0.559,                   !- N910
    0.228,                   !- N911
    0.227,                   !- N912
    1.44,                    !- N913
    0.556,                   !- N914
    0.228,                   !- N915
    0.227,                   !- N916
    1.445,                   !- N917
    0.555,                   !- N918
    0.227,                   !- N919
    0.227,                   !- N920
    1.45,                    !- N921
    0.552,                   !- N922
    0.227,                   !- N923
    0.226,                   !- N924
    1.455,                   !- N925
    0.556,                   !- N926
    0.228,                   !- N927
    0.227,                   !- N928
    1.46,                    !- N929
    0.56,                    !- N930
    0.228,                   !- N931
    0.227,                   !- N932
    1.465,                   !- N933
    0.565,                   !- N934
    0.229,                   !- N935
    0.229,                   !- N936
    1.47,                    !- N937
    0.569,                   !- N938
    0.23,                    !- N939
    0.23,                    !- N940
    1.475,                   !- N941
    0.574,                   !- N942
    0.231,                   !- N943
    0.23,                    !- N944
    1.48,                    !- N945
    0.578,                   !- N946
    0.233,                   !- N947
    0.232,                   !- N948
    1.485,                   !- N949
    0.581,                   !- N950
    0.233,                   !- N951
    0.233,                   !- N952
    1.49,                    !- N953
    0.585,                   !- N954
    0.234,                   !- N955
    0.233,                   !- N956
    1.495,                   !- N957
    0.589,                   !- N958
    0.235,                   !- N959
    0.234,                   !- N960
    1.5,                     !- N961
    0.593,                   !- N962
    0.235,                   !- N963
    0.234,                   !- N964
    1.505,                   !- N965
    0.594,                   !- N966
    0.235,                   !- N967
    0.235,                   !- N968
    1.51,                    !- N969
    0.597,                   !- N970
    0.236,                   !- N971
    0.236,                   !- N972
    1.515,                   !- N973
    0.598,                   !- N974
    0.237,                   !- N975
    0.236,                   !- N976
    1.52,                    !- N977
    0.6,                     !- N978
    0.238,                   !- N979
    0.237,                   !- N980
    1.525,                   !- N981
    0.602,                   !- N982
    0.239,                   !- N983
    0.238,                   !- N984
    1.53,                    !- N985
    0.603,                   !- N986
    0.24,                    !- N987
    0.239,                   !- N988
    1.535,                   !- N989
    0.604,                   !- N990
    0.24,                    !- N991
    0.24,                    !- N992
    1.54,                    !- N993
    0.606,                   !- N994
    0.24,                    !- N995
    0.24,                    !- N996
    1.545,                   !- N997
    0.608,                   !- N998
    0.241,                   !- N999
    0.24,                    !- N1000
    1.55,                    !- N1001
    0.609,                   !- N1002
    0.241,                   !- N1003
    0.241,                   !- N1004
    1.555,                   !- N1005
    0.611,                   !- N1006
    0.241,                   !- N1007
    0.241,                   !- N1008
    1.56,                    !- N1009
    0.612,                   !- N1010
    0.242,                   !- N1011
    0.242,                   !- N1012
    1.565,                   !- N1013
    0.614,                   !- N1014
    0.241,                   !- N1015
    0.241,                   !- N1016
    1.57,                    !- N1017
    0.616,                   !- N1018
    0.241,                   !- N1019
    0.241,                   !- N1020
    1.575,                   !- N1021
    0.617,                   !- N1022
    0.241,                   !- N1023
    0.241,                   !- N1024
    1.58,                    !- N1025
    0.618,                   !- N1026
    0.241,                   !- N1027
    0.241,                   !- N1028
    1.585,                   !- N1029
    0.62,                    !- N1030
    0.241,                   !- N1031
    0.241,                   !- N1032
    1.59,                    !- N1033
    0.622,                   !- N1034
    0.242,                   !- N1035
    0.241,                   !- N1036
    1.595,                   !- N1037
    0.623,                   !- N1038
    0.242,                   !- N1039
    0.241,                   !- N1040
    1.6,                     !- N1041
    0.625,                   !- N1042
    0.241,                   !- N1043
    0.241,                   !- N1044
    1.605,                   !- N1045
    0.625,                   !- N1046
    0.242,                   !- N1047
    0.241,                   !- N1048
    1.61,                    !- N1049
    0.625,                   !- N1050
    0.242,                   !- N1051
    0.241,                   !- N1052
    1.615,                   !- N1053
    0.624,                   !- N1054
    0.242,                   !- N1055
    0.24,                    !- N1056
    1.62,                    !- N1057
    0.624,                   !- N1058
    0.241,                   !- N1059
    0.24,                    !- N1060
    1.625,                   !- N1061
    0.624,                   !- N1062
    0.241,                   !- N1063
    0.24,                    !- N1064
    1.63,                    !- N1065
    0.623,                   !- N1066
    0.241,                   !- N1067
    0.24,                    !- N1068
    1.635,                   !- N1069
    0.623,                   !- N1070
    0.241,                   !- N1071
    0.24,                    !- N1072
    1.64,                    !- N1073
    0.623,                   !- N1074
    0.241,                   !- N1075
    0.24,                    !- N1076
    1.645,                   !- N1077
    0.621,                   !- N1078
    0.24,                    !- N1079
    0.239,                   !- N1080
    1.65,                    !- N1081
    0.621,                   !- N1082
    0.24,                    !- N1083
    0.239,                   !- N1084
    1.655,                   !- N1085
    0.599,                   !- N1086
    0.236,                   !- N1087
    0.235,                   !- N1088
    1.66,                    !- N1089
    0.575,                   !- N1090
    0.23,                    !- N1091
    0.23,                    !- N1092
    1.665,                   !- N1093
    0.551,                   !- N1094
    0.224,                   !- N1095
    0.224,                   !- N1096
    1.67,                    !- N1097
    0.529,                   !- N1098
    0.219,                   !- N1099
    0.218,                   !- N1100
    1.675,                   !- N1101
    0.506,                   !- N1102
    0.213,                   !- N1103
    0.213,                   !- N1104
    1.68,                    !- N1105
    0.482,                   !- N1106
    0.208,                   !- N1107
    0.207,                   !- N1108
    1.685,                   !- N1109
    0.459,                   !- N1110
    0.202,                   !- N1111
    0.201,                   !- N1112
    1.69,                    !- N1113
    0.435,                   !- N1114
    0.197,                   !- N1115
    0.196,                   !- N1116
    1.695,                   !- N1117
    0.412,                   !- N1118
    0.191,                   !- N1119
    0.19,                    !- N1120
    1.7,                     !- N1121
    0.388,                   !- N1122
    0.185,                   !- N1123
    0.183,                   !- N1124
    1.705,                   !- N1125
    0.389,                   !- N1126
    0.185,                   !- N1127
    0.184,                   !- N1128
    1.71,                    !- N1129
    0.39,                    !- N1130
    0.184,                   !- N1131
    0.184,                   !- N1132
    1.715,                   !- N1133
    0.39,                    !- N1134
    0.184,                   !- N1135
    0.184,                   !- N1136
    1.72,                    !- N1137
    0.392,                   !- N1138
    0.185,                   !- N1139
    0.184,                   !- N1140
    1.725,                   !- N1141
    0.394,                   !- N1142
    0.184,                   !- N1143
    0.183,                   !- N1144
    1.73,                    !- N1145
    0.394,                   !- N1146
    0.184,                   !- N1147
    0.183,                   !- N1148
    1.735,                   !- N1149
    0.395,                   !- N1150
    0.184,                   !- N1151
    0.184,                   !- N1152
    1.74,                    !- N1153
    0.397,                   !- N1154
    0.185,                   !- N1155
    0.185,                   !- N1156
    1.745,                   !- N1157
    0.398,                   !- N1158
    0.184,                   !- N1159
    0.184,                   !- N1160
    1.75,                    !- N1161
    0.399,                   !- N1162
    0.184,                   !- N1163
    0.184,                   !- N1164
    1.755,                   !- N1165
    0.411,                   !- N1166
    0.186,                   !- N1167
    0.185,                   !- N1168
    1.76,                    !- N1169
    0.423,                   !- N1170
    0.188,                   !- N1171
    0.186,                   !- N1172
    1.765,                   !- N1173
    0.436,                   !- N1174
    0.189,                   !- N1175
    0.189,                   !- N1176
    1.77,                    !- N1177
    0.447,                   !- N1178
    0.19,                    !- N1179
    0.191,                   !- N1180
    1.775,                   !- N1181
    0.459,                   !- N1182
    0.193,                   !- N1183
    0.192,                   !- N1184
    1.78,                    !- N1185
    0.472,                   !- N1186
    0.196,                   !- N1187
    0.195,                   !- N1188
    1.785,                   !- N1189
    0.483,                   !- N1190
    0.196,                   !- N1191
    0.195,                   !- N1192
    1.79,                    !- N1193
    0.495,                   !- N1194
    0.196,                   !- N1195
    0.196,                   !- N1196
    1.795,                   !- N1197
    0.508,                   !- N1198
    0.199,                   !- N1199
    0.199,                   !- N1200
    1.8,                     !- N1201
    0.52,                    !- N1202
    0.202,                   !- N1203
    0.202,                   !- N1204
    1.805,                   !- N1205
    0.523,                   !- N1206
    0.201,                   !- N1207
    0.201,                   !- N1208
    1.81,                    !- N1209
    0.525,                   !- N1210
    0.201,                   !- N1211
    0.201,                   !- N1212
    1.815,                   !- N1213
    0.529,                   !- N1214
    0.203,                   !- N1215
    0.203,                   !- N1216
    1.82,                    !- N1217
    0.532,                   !- N1218
    0.202,                   !- N1219
    0.203,                   !- N1220
    1.825,                   !- N1221
    0.533,                   !- N1222
    0.202,                   !- N1223
    0.202,                   !- N1224
    1.83,                    !- N1225
    0.535,                   !- N1226
    0.202,                   !- N1227
    0.202,                   !- N1228
    1.835,                   !- N1229
    0.537,                   !- N1230
    0.201,                   !- N1231
    0.202,                   !- N1232
    1.84,                    !- N1233
    0.54,                    !- N1234
    0.201,                   !- N1235
    0.201,                   !- N1236
    1.845,                   !- N1237
    0.54,                    !- N1238
    0.201,                   !- N1239
    0.201,                   !- N1240
    1.85,                    !- N1241
    0.544,                   !- N1242
    0.201,                   !- N1243
    0.203,                   !- N1244
    1.855,                   !- N1245
    0.544,                   !- N1246
    0.203,                   !- N1247
    0.203,                   !- N1248
    1.86,                    !- N1249
    0.545,                   !- N1250
    0.203,                   !- N1251
    0.204,                   !- N1252
    1.865,                   !- N1253
    0.541,                   !- N1254
    0.201,                   !- N1255
    0.201,                   !- N1256
    1.87,                    !- N1257
    0.542,                   !- N1258
    0.203,                   !- N1259
    0.202,                   !- N1260
    1.875,                   !- N1261
    0.541,                   !- N1262
    0.202,                   !- N1263
    0.203,                   !- N1264
    1.88,                    !- N1265
    0.541,                   !- N1266
    0.203,                   !- N1267
    0.202,                   !- N1268
    1.885,                   !- N1269
    0.539,                   !- N1270
    0.203,                   !- N1271
    0.201,                   !- N1272
    1.89,                    !- N1273
    0.537,                   !- N1274
    0.202,                   !- N1275
    0.199,                   !- N1276
    1.895,                   !- N1277
    0.537,                   !- N1278
    0.201,                   !- N1279
    0.199,                   !- N1280
    1.9,                     !- N1281
    0.537,                   !- N1282
    0.202,                   !- N1283
    0.202,                   !- N1284
    1.905,                   !- N1285
    0.539,                   !- N1286
    0.203,                   !- N1287
    0.202,                   !- N1288
    1.91,                    !- N1289
    0.535,                   !- N1290
    0.202,                   !- N1291
    0.2,                     !- N1292
    1.915,                   !- N1293
    0.534,                   !- N1294
    0.2,                     !- N1295
    0.198,                   !- N1296
    1.92,                    !- N1297
    0.535,                   !- N1298
    0.2,                     !- N1299
    0.2,                     !- N1300
    1.925,                   !- N1301
    0.535,                   !- N1302
    0.201,                   !- N1303
    0.202,                   !- N1304
    1.93,                    !- N1305
    0.534,                   !- N1306
    0.201,                   !- N1307
    0.199,                   !- N1308
    1.935,                   !- N1309
    0.533,                   !- N1310
    0.2,                     !- N1311
    0.199,                   !- N1312
    1.94,                    !- N1313
    0.532,                   !- N1314
    0.199,                   !- N1315
    0.197,                   !- N1316
    1.945,                   !- N1317
    0.531,                   !- N1318
    0.198,                   !- N1319
    0.199,                   !- N1320
    1.95,                    !- N1321
    0.531,                   !- N1322
    0.199,                   !- N1323
    0.2,                     !- N1324
    1.955,                   !- N1325
    0.532,                   !- N1326
    0.199,                   !- N1327
    0.198,                   !- N1328
    1.96,                    !- N1329
    0.534,                   !- N1330
    0.2,                     !- N1331
    0.198,                   !- N1332
    1.965,                   !- N1333
    0.533,                   !- N1334
    0.198,                   !- N1335
    0.198,                   !- N1336
    1.97,                    !- N1337
    0.533,                   !- N1338
    0.196,                   !- N1339
    0.197,                   !- N1340
    1.975,                   !- N1341
    0.533,                   !- N1342
    0.195,                   !- N1343
    0.195,                   !- N1344
    1.98,                    !- N1345
    0.534,                   !- N1346
    0.194,                   !- N1347
    0.193,                   !- N1348
    1.985,                   !- N1349
    0.536,                   !- N1350
    0.196,                   !- N1351
    0.194,                   !- N1352
    1.99,                    !- N1353
    0.535,                   !- N1354
    0.196,                   !- N1355
    0.192,                   !- N1356
    1.995,                   !- N1357
    0.537,                   !- N1358
    0.193,                   !- N1359
    0.192,                   !- N1360
    2,                       !- N1361
    0.536,                   !- N1362
    0.193,                   !- N1363
    0.191,                   !- N1364
    2.005,                   !- N1365
    0.528,                   !- N1366
    0.191,                   !- N1367
    0.19,                    !- N1368
    2.01,                    !- N1369
    0.521,                   !- N1370
    0.19,                    !- N1371
    0.19,                    !- N1372
    2.015,                   !- N1373
    0.514,                   !- N1374
    0.187,                   !- N1375
    0.187,                   !- N1376
    2.02,                    !- N1377
    0.506,                   !- N1378
    0.186,                   !- N1379
    0.184,                   !- N1380
    2.025,                   !- N1381
    0.497,                   !- N1382
    0.185,                   !- N1383
    0.182,                   !- N1384
    2.03,                    !- N1385
    0.492,                   !- N1386
    0.182,                   !- N1387
    0.184,                   !- N1388
    2.035,                   !- N1389
    0.489,                   !- N1390
    0.185,                   !- N1391
    0.185,                   !- N1392
    2.04,                    !- N1393
    0.478,                   !- N1394
    0.184,                   !- N1395
    0.182,                   !- N1396
    2.045,                   !- N1397
    0.467,                   !- N1398
    0.177,                   !- N1399
    0.178,                   !- N1400
    2.05,                    !- N1401
    0.463,                   !- N1402
    0.175,                   !- N1403
    0.174,                   !- N1404
    2.055,                   !- N1405
    0.462,                   !- N1406
    0.174,                   !- N1407
    0.174,                   !- N1408
    2.06,                    !- N1409
    0.463,                   !- N1410
    0.177,                   !- N1411
    0.175,                   !- N1412
    2.065,                   !- N1413
    0.468,                   !- N1414
    0.177,                   !- N1415
    0.178,                   !- N1416
    2.07,                    !- N1417
    0.466,                   !- N1418
    0.176,                   !- N1419
    0.174,                   !- N1420
    2.075,                   !- N1421
    0.471,                   !- N1422
    0.18,                    !- N1423
    0.179,                   !- N1424
    2.08,                    !- N1425
    0.469,                   !- N1426
    0.178,                   !- N1427
    0.176,                   !- N1428
    2.085,                   !- N1429
    0.467,                   !- N1430
    0.175,                   !- N1431
    0.171,                   !- N1432
    2.09,                    !- N1433
    0.461,                   !- N1434
    0.167,                   !- N1435
    0.172,                   !- N1436
    2.095,                   !- N1437
    0.469,                   !- N1438
    0.176,                   !- N1439
    0.179,                   !- N1440
    2.1,                     !- N1441
    0.464,                   !- N1442
    0.17,                    !- N1443
    0.168,                   !- N1444
    2.105,                   !- N1445
    0.465,                   !- N1446
    0.17,                    !- N1447
    0.169,                   !- N1448
    2.11,                    !- N1449
    0.47,                    !- N1450
    0.171,                   !- N1451
    0.169,                   !- N1452
    2.115,                   !- N1453
    0.472,                   !- N1454
    0.175,                   !- N1455
    0.172,                   !- N1456
    2.12,                    !- N1457
    0.473,                   !- N1458
    0.181,                   !- N1459
    0.179,                   !- N1460
    2.125,                   !- N1461
    0.47,                    !- N1462
    0.177,                   !- N1463
    0.168,                   !- N1464
    2.13,                    !- N1465
    0.471,                   !- N1466
    0.174,                   !- N1467
    0.173,                   !- N1468
    2.135,                   !- N1469
    0.474,                   !- N1470
    0.16,                    !- N1471
    0.169,                   !- N1472
    2.14,                    !- N1473
    0.472,                   !- N1474
    0.169,                   !- N1475
    0.172,                   !- N1476
    2.145,                   !- N1477
    0.478,                   !- N1478
    0.178,                   !- N1479
    0.179,                   !- N1480
    2.15,                    !- N1481
    0.48,                    !- N1482
    0.17,                    !- N1483
    0.173,                   !- N1484
    2.155,                   !- N1485
    0.48,                    !- N1486
    0.172,                   !- N1487
    0.17,                    !- N1488
    2.16,                    !- N1489
    0.481,                   !- N1490
    0.174,                   !- N1491
    0.171,                   !- N1492
    2.165,                   !- N1493
    0.475,                   !- N1494
    0.163,                   !- N1495
    0.168,                   !- N1496
    2.17,                    !- N1497
    0.486,                   !- N1498
    0.177,                   !- N1499
    0.174,                   !- N1500
    2.175,                   !- N1501
    0.477,                   !- N1502
    0.169,                   !- N1503
    0.167,                   !- N1504
    2.18,                    !- N1505
    0.476,                   !- N1506
    0.173,                   !- N1507
    0.173,                   !- N1508
    2.185,                   !- N1509
    0.485,                   !- N1510
    0.173,                   !- N1511
    0.173,                   !- N1512
    2.19,                    !- N1513
    0.483,                   !- N1514
    0.167,                   !- N1515
    0.167,                   !- N1516
    2.195,                   !- N1517
    0.476,                   !- N1518
    0.165,                   !- N1519
    0.165,                   !- N1520
    2.2,                     !- N1521
    0.483,                   !- N1522
    0.169,                   !- N1523
    0.173,                   !- N1524
    2.205,                   !- N1525
    0.45,                    !- N1526
    0.164,                   !- N1527
    0.169,                   !- N1528
    2.21,                    !- N1529
    0.419,                   !- N1530
    0.166,                   !- N1531
    0.163,                   !- N1532
    2.215,                   !- N1533
    0.384,                   !- N1534
    0.161,                   !- N1535
    0.155,                   !- N1536
    2.22,                    !- N1537
    0.356,                   !- N1538
    0.151,                   !- N1539
    0.152,                   !- N1540
    2.225,                   !- N1541
    0.326,                   !- N1542
    0.154,                   !- N1543
    0.153,                   !- N1544
    2.23,                    !- N1545
    0.288,                   !- N1546
    0.131,                   !- N1547
    0.141,                   !- N1548
    2.235,                   !- N1549
    0.27,                    !- N1550
    0.142,                   !- N1551
    0.141,                   !- N1552
    2.24,                    !- N1553
    0.238,                   !- N1554
    0.135,                   !- N1555
    0.134,                   !- N1556
    2.245,                   !- N1557
    0.219,                   !- N1558
    0.14,                    !- N1559
    0.141,                   !- N1560
    2.25,                    !- N1561
    0.184,                   !- N1562
    0.13,                    !- N1563
    0.132,                   !- N1564
    2.255,                   !- N1565
    0.17,                    !- N1566
    0.132,                   !- N1567
    0.128,                   !- N1568
    2.26,                    !- N1569
    0.15,                    !- N1570
    0.134,                   !- N1571
    0.131,                   !- N1572
    2.265,                   !- N1573
    0.136,                   !- N1574
    0.136,                   !- N1575
    0.138,                   !- N1576
    2.27,                    !- N1577
    0.118,                   !- N1578
    0.126,                   !- N1579
    0.13,                    !- N1580
    2.275,                   !- N1581
    0.113,                   !- N1582
    0.132,                   !- N1583
    0.135,                   !- N1584
    2.28,                    !- N1585
    0.085,                   !- N1586
    0.125,                   !- N1587
    0.126,                   !- N1588
    2.285,                   !- N1589
    0.07,                    !- N1590
    0.113,                   !- N1591
    0.115,                   !- N1592
    2.29,                    !- N1593
    0.063,                   !- N1594
    0.128,                   !- N1595
    0.121,                   !- N1596
    2.295,                   !- N1597
    0.044,                   !- N1598
    0.125,                   !- N1599
    0.12,                    !- N1600
    2.3,                     !- N1601
    0.018,                   !- N1602
    0.122,                   !- N1603
    0.111,                   !- N1604
    2.305,                   !- N1605
    0.023,                   !- N1606
    0.128,                   !- N1607
    0.124,                   !- N1608
    2.31,                    !- N1609
    0.046,                   !- N1610
    0.134,                   !- N1611
    0.134,                   !- N1612
    2.315,                   !- N1613
    0.045,                   !- N1614
    0.131,                   !- N1615
    0.131,                   !- N1616
    2.32,                    !- N1617
    0.035,                   !- N1618
    0.12,                    !- N1619
    0.123,                   !- N1620
    2.325,                   !- N1621
    0.048,                   !- N1622
    0.127,                   !- N1623
    0.126,                   !- N1624
    2.33,                    !- N1625
    0.037,                   !- N1626
    0.115,                   !- N1627
    0.106,                   !- N1628
    2.335,                   !- N1629
    0.059,                   !- N1630
    0.132,                   !- N1631
    0.14,                    !- N1632
    2.34,                    !- N1633
    0.06,                    !- N1634
    0.123,                   !- N1635
    0.128,                   !- N1636
    2.345,                   !- N1637
    0.061,                   !- N1638
    0.131,                   !- N1639
    0.13,                    !- N1640
    2.35,                    !- N1641
    0.064,                   !- N1642
    0.138,                   !- N1643
    0.129,                   !- N1644
    2.355,                   !- N1645
    0.063,                   !- N1646
    0.116,                   !- N1647
    0.119,                   !- N1648
    2.36,                    !- N1649
    0.07,                    !- N1650
    0.133,                   !- N1651
    0.14,                    !- N1652
    2.365,                   !- N1653
    0.057,                   !- N1654
    0.133,                   !- N1655
    0.123,                   !- N1656
    2.37,                    !- N1657
    0.078,                   !- N1658
    0.121,                   !- N1659
    0.121,                   !- N1660
    2.375,                   !- N1661
    0.078,                   !- N1662
    0.118,                   !- N1663
    0.126,                   !- N1664
    2.38,                    !- N1665
    0.08,                    !- N1666
    0.128,                   !- N1667
    0.13,                    !- N1668
    2.385,                   !- N1669
    0.087,                   !- N1670
    0.132,                   !- N1671
    0.143,                   !- N1672
    2.39,                    !- N1673
    0.092,                   !- N1674
    0.119,                   !- N1675
    0.131,                   !- N1676
    2.395,                   !- N1677
    0.09,                    !- N1678
    0.113,                   !- N1679
    0.12,                    !- N1680
    2.4,                     !- N1681
    0.087,                   !- N1682
    0.124,                   !- N1683
    0.117,                   !- N1684
    2.405,                   !- N1685
    0.071,                   !- N1686
    0.107,                   !- N1687
    0.093,                   !- N1688
    2.41,                    !- N1689
    0.078,                   !- N1690
    0.091,                   !- N1691
    0.095,                   !- N1692
    2.415,                   !- N1693
    0.087,                   !- N1694
    0.11,                    !- N1695
    0.134,                   !- N1696
    2.42,                    !- N1697
    0.111,                   !- N1698
    0.117,                   !- N1699
    0.134,                   !- N1700
    2.425,                   !- N1701
    0.108,                   !- N1702
    0.138,                   !- N1703
    0.109,                   !- N1704
    2.43,                    !- N1705
    0.078,                   !- N1706
    0.103,                   !- N1707
    0.109,                   !- N1708
    2.435,                   !- N1709
    0.087,                   !- N1710
    0.129,                   !- N1711
    0.119,                   !- N1712
    2.44,                    !- N1713
    0.084,                   !- N1714
    0.102,                   !- N1715
    0.104,                   !- N1716
    2.445,                   !- N1717
    0.112,                   !- N1718
    0.126,                   !- N1719
    0.113,                   !- N1720
    2.45,                    !- N1721
    0.091,                   !- N1722
    0.107,                   !- N1723
    0.121,                   !- N1724
    2.455,                   !- N1725
    0.063,                   !- N1726
    0.111,                   !- N1727
    0.099,                   !- N1728
    2.46,                    !- N1729
    0.079,                   !- N1730
    0.101,                   !- N1731
    0.122,                   !- N1732
    2.465,                   !- N1733
    0.092,                   !- N1734
    0.124,                   !- N1735
    0.131,                   !- N1736
    2.47,                    !- N1737
    0.095,                   !- N1738
    0.11,                    !- N1739
    0.123,                   !- N1740
    2.475,                   !- N1741
    0.104,                   !- N1742
    0.144,                   !- N1743
    0.137,                   !- N1744
    2.48,                    !- N1745
    0.084,                   !- N1746
    0.113,                   !- N1747
    0.127,                   !- N1748
    2.485,                   !- N1749
    0.096,                   !- N1750
    0.087,                   !- N1751
    0.131,                   !- N1752
    2.49,                    !- N1753
    0.105,                   !- N1754
    0.096,                   !- N1755
    0.116,                   !- N1756
    2.495,                   !- N1757
    0.061,                   !- N1758
    0.118,                   !- N1759
    0.109,                   !- N1760
    2.5,                     !- N1761
    0.083,                   !- N1762
    0.094,                   !- N1763
    0.138;                   !- N1764


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! NR3 - Plancher - externe
Construction,
    NR3 - Plancher - externe,!- Name
    Foam - polyurethane_.14, !- Outside Layer
    Oriented strand board (OSB)_.012,  !- Layer 2
    NR3 - NOVOPHEN Particleboard_.019,  !- Layer 3
    1_RVAL_4;                !- Layer 4

! <Previous reversed>
Construction,
    NR3 - Plancher - externe_Rev,  !- Name
    2_RVAL_1,                !- Outside Layer
    NR3 - NOVOPHEN Particleboard_.019,  !- Layer 2
    Oriented strand board (OSB)_.012,  !- Layer 3
    Foam - polyurethane_.14; !- Layer 4

! NR3 - Plancher - intermédiaire_Reversed
Construction,
    NR3 - Plancher - intermédiaire_Reversed,  !- Name
    3_RVAL_1,                !- Outside Layer
    NR3 - NOVOPHEN Particleboard_.019,  !- Layer 2
    Oriented strand board (OSB)_.012,  !- Layer 3
    Foam - polyurethane_.14, !- Layer 4
    NR3 - Couvertur en acier_.001;  !- Layer 5

! <Previous reversed>
Construction,
    NR3 - Plancher - intermédiaire_Reversed_Rev,  !- Name
    NR3 - Couvertur en acier_.001,  !- Outside Layer
    Foam - polyurethane_.14, !- Layer 2
    Oriented strand board (OSB)_.012,  !- Layer 3
    NR3 - NOVOPHEN Particleboard_.019,  !- Layer 4
    4_RVAL_5;                !- Layer 5

! NR3 - Cloisons interieures
Construction,
    NR3 - Cloisons interieures,  !- Name
    NR3 - Plaque de plâtre_.013,  !- Outside Layer
    NR3 - Plaque de plâtre_.013,  !- Layer 2
    5_RVAL_3,                !- Layer 3
    NR3 - Plaque de plâtre_.013,  !- Layer 4
    NR3 - Plaque de plâtre_.013;  !- Layer 5

! <Previous reversed>
Construction,
    NR3 - Cloisons interieures_Rev,  !- Name
    NR3 - Plaque de plâtre_.013,  !- Outside Layer
    NR3 - Plaque de plâtre_.013,  !- Layer 2
    6_RVAL_3,                !- Layer 3
    NR3 - Plaque de plâtre_.013,  !- Layer 4
    NR3 - Plaque de plâtre_.013;  !- Layer 5

! NR 3 - Portes
Construction,
    NR 3 - Portes,           !- Name
    Wood derivatives - plywood - 700 kg/m3_.003,  !- Outside Layer
    Wood derivatives - wood particle panels_.034,  !- Layer 2
    Wood derivatives - plywood - 700 kg/m3_.003;  !- Layer 3

! <Previous reversed>
Construction,
    NR 3 - Portes_Rev,       !- Name
    Wood derivatives - plywood - 700 kg/m3_.003,  !- Outside Layer
    Wood derivatives - wood particle panels_.034,  !- Layer 2
    Wood derivatives - plywood - 700 kg/m3_.003;  !- Layer 3

! NR3 - Cloison interieur coupe feu
Construction,
    NR3 - Cloison interieur coupe feu,  !- Name
    NR3 - Couvertur en acier_.001,  !- Outside Layer
    9_RVAL_2,                !- Layer 2
    NR3 - Plaque de plâtre_.013;  !- Layer 3

! <Previous reversed>
Construction,
    NR3 - Cloison interieur coupe feu_Rev,  !- Name
    NR3 - Plaque de plâtre_.013,  !- Outside Layer
    10_RVAL_2,               !- Layer 2
    NR3 - Couvertur en acier_.001;  !- Layer 3

! NR3 - Nord
Construction,
    NR3 - Nord,              !- Name
    11_RVAL_1,               !- Outside Layer
    NR3 - Couvertur en acier_.001,  !- Layer 2
    GR 32 ISOVER_.14,        !- Layer 3
    NR3 - Plaque de plâtre_.013;  !- Layer 4

! <Previous reversed>
Construction,
    NR3 - Nord_Rev,          !- Name
    NR3 - Plaque de plâtre_.013,  !- Outside Layer
    GR 32 ISOVER_.14,        !- Layer 2
    NR3 - Couvertur en acier_.001,  !- Layer 3
    12_RVAL_4;               !- Layer 4

! NR3 - Mur EST et OUEST SUD
Construction,
    NR3 - Mur EST et OUEST SUD,  !- Name
    NR3 - Couvertur en acier_.001,  !- Outside Layer
    GR 32 ISOVER_.14,        !- Layer 2
    NR3 - Plaque de plâtre_.013;  !- Layer 3

! <Previous reversed>
Construction,
    NR3 - Mur EST et OUEST SUD_Rev,  !- Name
    NR3 - Plaque de plâtre_.013,  !- Outside Layer
    GR 32 ISOVER_.14,        !- Layer 2
    NR3 - Couvertur en acier_.001;  !- Layer 3

! NR3 - Panneaux avec émalit
Construction,
    NR3 - Panneaux avec émalit,  !- Name
    Anti-Sun Glass Cladding_.005,  !- Outside Layer
    Aluminium_.0015,         !- Layer 2
    EPS Expanded Polystyrene (Standard)_.01,  !- Layer 3
    NR3 - Plaque de plâtre_.013;  !- Layer 4

! <Previous reversed>
Construction,
    NR3 - Panneaux avec émalit_Rev,  !- Name
    NR3 - Plaque de plâtre_.013,  !- Outside Layer
    EPS Expanded Polystyrene (Standard)_.01,  !- Layer 2
    Aluminium_.0015,         !- Layer 3
    Anti-Sun Glass Cladding_.005;  !- Layer 4

! NR3 - Plafond_RdC_Reversed
Construction,
    NR3 - Plafond_RdC_Reversed,  !- Name
    NR3 - Plaque de plâtre_.013,  !- Outside Layer
    Air **** DOES NOT INCLUDE EFFECT OF CONVECTION - NOT FOR GENERAL USE ****_.2,  !- Layer 2
    NR3 - Plaque de plâtre_.013,  !- Layer 3
    Air **** DOES NOT INCLUDE EFFECT OF CONVECTION - NOT FOR GENERAL USE ****_.06,  !- Layer 4
    GR 32 ISOVER_.14,        !- Layer 5
    NR3 - Couvertur en acier_.001,  !- Layer 6
    NR3 - Isolant en laine minérale_.04;  !- Layer 7

! <Previous reversed>
Construction,
    NR3 - Plafond_RdC_Reversed_Rev,  !- Name
    NR3 - Isolant en laine minérale_.04,  !- Outside Layer
    NR3 - Couvertur en acier_.001,  !- Layer 2
    GR 32 ISOVER_.14,        !- Layer 3
    Air **** DOES NOT INCLUDE EFFECT OF CONVECTION - NOT FOR GENERAL USE ****_.06,  !- Layer 4
    NR3 - Plaque de plâtre_.013,  !- Layer 5
    Air **** DOES NOT INCLUDE EFFECT OF CONVECTION - NOT FOR GENERAL USE ****_.2,  !- Layer 6
    NR3 - Plaque de plâtre_.013;  !- Layer 7

! NR3 - Plancher - intermédiaire
Construction,
    NR3 - Plancher - intermédiaire,  !- Name
    NR3 - Couvertur en acier_.001,  !- Outside Layer
    Foam - polyurethane_.14, !- Layer 2
    Oriented strand board (OSB)_.012,  !- Layer 3
    NR3 - NOVOPHEN Particleboard_.019,  !- Layer 4
    19_RVAL_5;               !- Layer 5

! <Previous reversed>
Construction,
    NR3 - Plancher - intermédiaire_Rev,  !- Name
    20_RVAL_1,               !- Outside Layer
    NR3 - NOVOPHEN Particleboard_.019,  !- Layer 2
    Oriented strand board (OSB)_.012,  !- Layer 3
    Foam - polyurethane_.14, !- Layer 4
    NR3 - Couvertur en acier_.001;  !- Layer 5

! NR3 - toiture végétale
Construction,
    NR3 - toiture végétale,!- Name
    NR3 - Vegetation_.15,    !- Outside Layer
    Soil - earth common_.07, !- Layer 2
    NR3 - Membrane PVC Armé_.0014,  !- Layer 3
    21_RVAL_4,               !- Layer 4
    NR3 - Lambourde bois_.06,!- Layer 5
    21_RVAL_6,               !- Layer 6
    21_RVAL_7;               !- Layer 7

! <Previous reversed>
Construction,
    NR3 - toiture végétale_Rev,  !- Name
    22_RVAL_1,               !- Outside Layer
    22_RVAL_2,               !- Layer 2
    NR3 - Lambourde bois_.06,!- Layer 3
    22_RVAL_4,               !- Layer 4
    NR3 - Membrane PVC Armé_.0014,  !- Layer 5
    Soil - earth common_.07, !- Layer 6
    NR3 - Vegetation_.15;    !- Layer 7

Construction,
    NR3 - vitrage intern - 1001,  !- Name
    1225;                    !- Outside Layer

Construction,
    NR3 - Double vitrage feuilleté_Z-30 - 1002,  !- Name
    7985,                    !- Outside Layer
    1021,                    !- Layer 2
    7776;                    !- Layer 3

Construction,
    NR3 - Double vitrage feuilleté_Z-30 - 2002,  !- Name
    20001,                   !- Outside Layer
    7985,                    !- Layer 2
    1021,                    !- Layer 3
    7776;                    !- Layer 4

Construction,
    SGG PLT XN 4/16/4 - 1003,!- Name
    7776,                    !- Outside Layer
    1021,                    !- Layer 2
    7968;                    !- Layer 3

Construction,
    SGG PLT XN 4/16/4 - 2003,!- Name
    20001,                   !- Outside Layer
    7776,                    !- Layer 2
    1021,                    !- Layer 3
    7968;                    !- Layer 4

Construction,
    NR3 - Double vitrage feuilleté_Z-30 - 1004,  !- Name
    7985,                    !- Outside Layer
    1021,                    !- Layer 2
    7776;                    !- Layer 3

Construction,
    NR3 - Double vitrage feuilleté_Z-30 - 2004,  !- Name
    20001,                   !- Outside Layer
    7985,                    !- Layer 2
    1021,                    !- Layer 3
    7776;                    !- Layer 4

Construction,
    SGG PLT XN 4/16/4 - 1005,!- Name
    7776,                    !- Outside Layer
    1021,                    !- Layer 2
    7968;                    !- Layer 3

Construction,
    SGG PLT XN 4/16/4 - 2005,!- Name
    20001,                   !- Outside Layer
    7776,                    !- Layer 2
    1021,                    !- Layer 3
    7968;                    !- Layer 4

Construction,
    SGG PLT XN 4/16/4 - 1006,!- Name
    7776,                    !- Outside Layer
    1021,                    !- Layer 2
    7968;                    !- Layer 3

Construction,
    NR3 - Double vitrage feuilleté_Z-30 - 1007,  !- Name
    7985,                    !- Outside Layer
    1021,                    !- Layer 2
    7776;                    !- Layer 3


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

! RDC - HALL RDC
Zone,
    RDC:HALLRDC,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    133.3663,                !- Volume {m3}
    38.488,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

! Negative linear conduction rate for zone Etage:HALLETAGE = 0 W/K
! RDC - LOCAL TECH
Zone,
    RDC:LOCALTECH,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    12.9919,                 !- Volume {m3}
    4.7729,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! RDC - TESLA
Zone,
    RDC:TESLA,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    145.846,                 !- Volume {m3}
    53.5805,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! RDC - LUMIERE
Zone,
    RDC:LUMIERE,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    111.5597,                !- Volume {m3}
    40.9845,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Etage - BUREAU ETAGE
Zone,
    Etage:BUREAUETAGE,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    22.001,                  !- Volume {m3}
    7.8687,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Etage - LOCAL SERVEURS
Zone,
    Etage:LOCALSERVEURS,     !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    21.9719,                 !- Volume {m3}
    7.8583,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Etage - NOBEL
Zone,
    Etage:NOBEL,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    112.5266,                !- Volume {m3}
    40.2456,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! Etage - TURING
Zone,
    Etage:TURING,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    114.633,                 !- Volume {m3}
    40.9989,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

! RDC, HALL RDC, Plancher externe - 24,348 m2, Surface Area: 7,060m2
BuildingSurface:Detailed,
    RDC:HALLRDC_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    NR3 - Plancher - externe,!- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.5326282975,           !- Vertex 1 X-coordinate {m}
    17.9598683573,           !- Vertex 1 Y-coordinate {m}
    0.028,                   !- Vertex 1 Z-coordinate {m}
    9.5886282975,            !- Vertex 2 X-coordinate {m}
    17.9598683573,           !- Vertex 2 Y-coordinate {m}
    0.028,                   !- Vertex 2 Z-coordinate {m}
    9.5886282975,            !- Vertex 3 X-coordinate {m}
    20.3578683573,           !- Vertex 3 Y-coordinate {m}
    0.028,                   !- Vertex 3 Z-coordinate {m}
    12.5326282975,           !- Vertex 4 X-coordinate {m}
    20.3578683573,           !- Vertex 4 Y-coordinate {m}
    0.028;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL RDC, Plancher externe - 24,348 m2, Surface Area: 1,724m2
BuildingSurface:Detailed,
    RDC:HALLRDC_ExtFloor_0_0_1,  !- Name
    Floor,                   !- Surface Type
    NR3 - Plancher - externe,!- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8826282975,           !- Vertex 1 X-coordinate {m}
    14.2998683573,           !- Vertex 1 Y-coordinate {m}
    0.028,                   !- Vertex 1 Z-coordinate {m}
    12.4886282975,           !- Vertex 2 X-coordinate {m}
    14.2998683573,           !- Vertex 2 Y-coordinate {m}
    0.028,                   !- Vertex 2 Z-coordinate {m}
    12.4886282975,           !- Vertex 3 X-coordinate {m}
    15.0198683573,           !- Vertex 3 Y-coordinate {m}
    0.028,                   !- Vertex 3 Z-coordinate {m}
    14.8826282975,           !- Vertex 4 X-coordinate {m}
    15.0198683573,           !- Vertex 4 Y-coordinate {m}
    0.028;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL RDC, Plancher externe - 24,348 m2, Surface Area: 15,564m2
BuildingSurface:Detailed,
    RDC:HALLRDC_ExtFloor_0_0_2,  !- Name
    Floor,                   !- Surface Type
    NR3 - Plancher - externe,!- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8826282975,           !- Vertex 1 X-coordinate {m}
    15.0198683573,           !- Vertex 1 Y-coordinate {m}
    0.028,                   !- Vertex 1 Z-coordinate {m}
    9.5886282975,            !- Vertex 2 X-coordinate {m}
    15.0198683573,           !- Vertex 2 Y-coordinate {m}
    0.028,                   !- Vertex 2 Z-coordinate {m}
    9.5886282975,            !- Vertex 3 X-coordinate {m}
    17.9598683573,           !- Vertex 3 Y-coordinate {m}
    0.028,                   !- Vertex 3 Z-coordinate {m}
    14.8826282975,           !- Vertex 4 X-coordinate {m}
    17.9598683573,           !- Vertex 4 Y-coordinate {m}
    0.028;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL RDC, Plafond - 24,348 m2, Surface Area: 0.0372
BuildingSurface:Detailed,
    RDC:HALLRDC_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    NR3 - Plancher - intermédiaire_Reversed,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:HALLRDC_Floor_0_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.5326283013,           !- Vertex 1 X-coordinate {m}
    16.551368353,            !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    13.3173678413,           !- Vertex 2 X-coordinate {m}
    16.5513683502,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    13.2516791115,           !- Vertex 3 X-coordinate {m}
    16.6008683604,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    12.5326283015,           !- Vertex 4 X-coordinate {m}
    16.600868353,            !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL RDC, Plafond - 24,348 m2, Surface Area: 0.0372 <Other side>
BuildingSurface:Detailed,
    RDC:HALLRDC_Floor_0_0_10000,  !- Name
    Floor,                   !- Surface Type
    NR3 - Plancher - intermédiaire_Reversed_Rev,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:HALLRDC_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    13.3173678413,           !- Vertex 1 X-coordinate {m}
    16.5513683502,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    12.5326283013,           !- Vertex 2 X-coordinate {m}
    16.551368353,            !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    12.5326283015,           !- Vertex 3 X-coordinate {m}
    16.600868353,            !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    13.2516791115,           !- Vertex 4 X-coordinate {m}
    16.6008683604,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL RDC, Plafond - 24,348 m2, Surface Area: 0.0187
BuildingSurface:Detailed,
    RDC:HALLRDC_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    NR3 - Plancher - intermédiaire_Reversed,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:HALLRDC_Floor_0_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.5016282913,           !- Vertex 1 X-coordinate {m}
    16.5513683531,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    12.5326283013,           !- Vertex 2 X-coordinate {m}
    16.551368353,            !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    12.5326283034,           !- Vertex 3 X-coordinate {m}
    17.142712003,            !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    12.5016282835,           !- Vertex 4 X-coordinate {m}
    17.1660721931,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL RDC, Plafond - 24,348 m2, Surface Area: 0.0187 <Other side>
BuildingSurface:Detailed,
    RDC:HALLRDC_Floor_0_0_10001,  !- Name
    Floor,                   !- Surface Type
    NR3 - Plancher - intermédiaire_Reversed_Rev,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:HALLRDC_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.5326283013,           !- Vertex 1 X-coordinate {m}
    16.551368353,            !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    12.5016282913,           !- Vertex 2 X-coordinate {m}
    16.5513683531,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    12.5016282835,           !- Vertex 3 X-coordinate {m}
    17.1660721931,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    12.5326283034,           !- Vertex 4 X-coordinate {m}
    17.142712003,            !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL RDC, Plafond - 24,348 m2, Surface Area: 4.3939
BuildingSurface:Detailed,
    RDC:HALLRDC_Ceiling_1_0_2,  !- Name
    Ceiling,                 !- Surface Type
    NR3 - Plancher - intermédiaire_Reversed,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:HALLRDC_Floor_0_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.6196282859,            !- Vertex 1 X-coordinate {m}
    15.0198683635,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    12.4886282859,           !- Vertex 2 X-coordinate {m}
    15.0198683532,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    12.4886282701,           !- Vertex 3 X-coordinate {m}
    16.5513683544,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    9.6196282901,            !- Vertex 4 X-coordinate {m}
    16.5513683635,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL RDC, Plafond - 24,348 m2, Surface Area: 4.3939 <Other side>
BuildingSurface:Detailed,
    RDC:HALLRDC_Floor_0_0_10002,  !- Name
    Floor,                   !- Surface Type
    NR3 - Plancher - intermédiaire_Reversed_Rev,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:HALLRDC_Ceiling_1_0_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.4886282859,           !- Vertex 1 X-coordinate {m}
    15.0198683532,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    9.6196282859,            !- Vertex 2 X-coordinate {m}
    15.0198683635,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    9.6196282901,            !- Vertex 3 X-coordinate {m}
    16.5513683635,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    12.4886282701,           !- Vertex 4 X-coordinate {m}
    16.5513683544,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL RDC, Plafond - 24,348 m2, Surface Area: 4.467
BuildingSurface:Detailed,
    RDC:HALLRDC_Ceiling_1_0_3,  !- Name
    Ceiling,                 !- Surface Type
    NR3 - Plancher - intermédiaire_Reversed,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:HALLRDC_Floor_0_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    12.4886282933,           !- Vertex 1 X-coordinate {m}
    14.2998683632,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    14.8826283033,           !- Vertex 2 X-coordinate {m}
    14.2998683679,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    14.8826282922,           !- Vertex 3 X-coordinate {m}
    15.3718599979,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    13.3173678401,           !- Vertex 4 X-coordinate {m}
    16.5513683517,           !- Vertex 4 Y-coordinate {m}
    2.924,                   !- Vertex 4 Z-coordinate {m}
    12.4886282701,           !- Vertex 5 X-coordinate {m}
    16.5513683544,           !- Vertex 5 Y-coordinate {m}
    2.924;                   !- Vertex 5 Z-coordinate {m}

! RDC, HALL RDC, Plafond - 24,348 m2, Surface Area: 4.467 <Other side>
BuildingSurface:Detailed,
    RDC:HALLRDC_Floor_0_0_10003,  !- Name
    Floor,                   !- Surface Type
    NR3 - Plancher - intermédiaire_Reversed_Rev,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:HALLRDC_Ceiling_1_0_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    5,                       !- Number of Vertices
    14.8826283033,           !- Vertex 1 X-coordinate {m}
    14.2998683679,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    12.4886282933,           !- Vertex 2 X-coordinate {m}
    14.2998683632,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    12.4886282701,           !- Vertex 3 X-coordinate {m}
    16.5513683544,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    13.3173678401,           !- Vertex 4 X-coordinate {m}
    16.5513683517,           !- Vertex 4 Y-coordinate {m}
    2.924,                   !- Vertex 4 Z-coordinate {m}
    14.8826282922,           !- Vertex 5 X-coordinate {m}
    15.3718599979,           !- Vertex 5 Y-coordinate {m}
    2.924;                   !- Vertex 5 Z-coordinate {m}

! RDC, HALL RDC, Plafond - 24,348 m2, Surface Area: 0.1342
BuildingSurface:Detailed,
    RDC:HALLRDC_Ceiling_1_0_4,  !- Name
    Ceiling,                 !- Surface Type
    NR3 - Plancher - intermédiaire_Reversed,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:HALLRDC_Floor_0_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.5886282959,            !- Vertex 1 X-coordinate {m}
    15.0198683635,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    9.6196282859,            !- Vertex 2 X-coordinate {m}
    15.0198683634,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    9.6196283013,            !- Vertex 3 X-coordinate {m}
    19.3378149534,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    9.5886282913,            !- Vertex 4 X-coordinate {m}
    19.3611751335,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL RDC, Plafond - 24,348 m2, Surface Area: 0.1342 <Other side>
BuildingSurface:Detailed,
    RDC:HALLRDC_Floor_0_0_10004,  !- Name
    Floor,                   !- Surface Type
    NR3 - Plancher - intermédiaire_Reversed_Rev,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:HALLRDC_Ceiling_1_0_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.6196282859,            !- Vertex 1 X-coordinate {m}
    15.0198683634,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    9.5886282959,            !- Vertex 2 X-coordinate {m}
    15.0198683635,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    9.5886282913,            !- Vertex 3 X-coordinate {m}
    19.3611751335,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    9.6196283013,            !- Vertex 4 X-coordinate {m}
    19.3378149534,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL RDC, Plafond - 24,348 m2, Surface Area: 1.0022
BuildingSurface:Detailed,
    RDC:HALLRDC_Ceiling_1_0_5,  !- Name
    Ceiling,                 !- Surface Type
    NR3 - Plancher - intermédiaire_Reversed,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:HALLRDC_Floor_0_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    13.251679111,            !- Vertex 1 X-coordinate {m}
    16.6008683555,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    14.8826282955,           !- Vertex 2 X-coordinate {m}
    15.371859992,            !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    14.882628292,            !- Vertex 3 X-coordinate {m}
    16.6008683566,           !- Vertex 3 Y-coordinate {m}
    2.924;                   !- Vertex 3 Z-coordinate {m}

! RDC, HALL RDC, Plafond - 24,348 m2, Surface Area: 1.0022 <Other side>
BuildingSurface:Detailed,
    RDC:HALLRDC_Floor_0_0_10005,  !- Name
    Floor,                   !- Surface Type
    NR3 - Plancher - intermédiaire_Reversed_Rev,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:HALLRDC_Ceiling_1_0_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    3,                       !- Number of Vertices
    14.8826282955,           !- Vertex 1 X-coordinate {m}
    15.371859992,            !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    13.251679111,            !- Vertex 2 X-coordinate {m}
    16.6008683555,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    14.882628292,            !- Vertex 3 X-coordinate {m}
    16.6008683566,           !- Vertex 3 Y-coordinate {m}
    2.924;                   !- Vertex 3 Z-coordinate {m}

! RDC, HALL RDC, Plafond - 24,348 m2, Surface Area: 0.0187
BuildingSurface:Detailed,
    RDC:HALLRDC_Ceiling_1_0_6,  !- Name
    Ceiling,                 !- Surface Type
    NR3 - Plancher - intermédiaire_Reversed,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:HALLRDC_Floor_0_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.5886282928,            !- Vertex 1 X-coordinate {m}
    19.3611751343,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    9.6196283028,            !- Vertex 2 X-coordinate {m}
    19.3378149544,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    9.6196283014,            !- Vertex 3 X-coordinate {m}
    19.9522683544,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    9.5886282914,            !- Vertex 4 X-coordinate {m}
    19.9522683543,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL RDC, Plafond - 24,348 m2, Surface Area: 0.0187 <Other side>
BuildingSurface:Detailed,
    RDC:HALLRDC_Floor_0_0_10006,  !- Name
    Floor,                   !- Surface Type
    NR3 - Plancher - intermédiaire_Reversed_Rev,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:HALLRDC_Ceiling_1_0_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.6196283028,            !- Vertex 1 X-coordinate {m}
    19.3378149544,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    9.5886282928,            !- Vertex 2 X-coordinate {m}
    19.3611751343,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    9.5886282914,            !- Vertex 3 X-coordinate {m}
    19.9522683543,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    9.6196283014,            !- Vertex 4 X-coordinate {m}
    19.9522683544,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL RDC, Plafond - 24,348 m2, Surface Area: 1.1815
BuildingSurface:Detailed,
    RDC:HALLRDC_Ceiling_1_0_7,  !- Name
    Ceiling,                 !- Surface Type
    NR3 - Plancher - intermédiaire_Reversed,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:HALLRDC_Floor_0_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.5886282914,            !- Vertex 1 X-coordinate {m}
    19.9522683543,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    12.5016282914,           !- Vertex 2 X-coordinate {m}
    19.9522683609,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    12.5016282905,           !- Vertex 3 X-coordinate {m}
    20.3578683609,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    9.5886282905,            !- Vertex 4 X-coordinate {m}
    20.3578683543,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL RDC, Plafond - 24,348 m2, Surface Area: 1.1815 <Other side>
BuildingSurface:Detailed,
    RDC:HALLRDC_Floor_0_0_10007,  !- Name
    Floor,                   !- Surface Type
    NR3 - Plancher - intermédiaire_Reversed_Rev,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:HALLRDC_Ceiling_1_0_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.5016282914,           !- Vertex 1 X-coordinate {m}
    19.9522683609,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    9.5886282914,            !- Vertex 2 X-coordinate {m}
    19.9522683543,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    9.5886282905,            !- Vertex 3 X-coordinate {m}
    20.3578683543,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    12.5016282905,           !- Vertex 4 X-coordinate {m}
    20.3578683609,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL RDC, Plafond - 24,348 m2, Surface Area: 0.0993
BuildingSurface:Detailed,
    RDC:HALLRDC_Ceiling_1_0_8,  !- Name
    Ceiling,                 !- Surface Type
    NR3 - Plancher - intermédiaire_Reversed,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:HALLRDC_Floor_0_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.5016282881,           !- Vertex 1 X-coordinate {m}
    17.1660721909,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    12.532628298,            !- Vertex 2 X-coordinate {m}
    17.1427120109,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    12.5326282919,           !- Vertex 3 X-coordinate {m}
    20.3578683609,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    12.5016282919,           !- Vertex 4 X-coordinate {m}
    20.3578683608,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL RDC, Plafond - 24,348 m2, Surface Area: 0.0993 <Other side>
BuildingSurface:Detailed,
    RDC:HALLRDC_Floor_0_0_10008,  !- Name
    Floor,                   !- Surface Type
    NR3 - Plancher - intermédiaire_Reversed_Rev,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:HALLRDC_Ceiling_1_0_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.532628298,            !- Vertex 1 X-coordinate {m}
    17.1427120109,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    12.5016282881,           !- Vertex 2 X-coordinate {m}
    17.1660721909,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    12.5016282919,           !- Vertex 3 X-coordinate {m}
    20.3578683608,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    12.5326282919,           !- Vertex 4 X-coordinate {m}
    20.3578683609,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL RDC, Plafond - 24,348 m2, Surface Area: 3.1936
BuildingSurface:Detailed,
    RDC:HALLRDC_Ceiling_1_1_0,  !- Name
    Ceiling,                 !- Surface Type
    NR3 - Plancher - intermédiaire_Reversed,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Etage:LOCALSERVEURS_Floor_0_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.5326283015,           !- Vertex 1 X-coordinate {m}
    16.600868355,            !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    14.882628292,            !- Vertex 2 X-coordinate {m}
    16.6008683566,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    14.8826282942,           !- Vertex 3 X-coordinate {m}
    17.9598683542,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    12.5326282998,           !- Vertex 4 X-coordinate {m}
    17.9598683586,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL RDC, Plafond - 24,348 m2, Surface Area: 3.1936 <Other side>
BuildingSurface:Detailed,
    Etage:LOCALSERVEURS_Floor_0_0_10009,  !- Name
    Floor,                   !- Surface Type
    NR3 - Plancher - intermédiaire_Reversed_Rev,  !- Construction Name
    Etage:LOCALSERVEURS,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:HALLRDC_Ceiling_1_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.882628292,            !- Vertex 1 X-coordinate {m}
    16.6008683566,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    12.5326283015,           !- Vertex 2 X-coordinate {m}
    16.600868355,            !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    12.5326282998,           !- Vertex 3 X-coordinate {m}
    17.9598683586,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    14.8826282942,           !- Vertex 4 X-coordinate {m}
    17.9598683542,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL RDC, Cloison - 6,806 m2 (RDC, LOCAL TECH), Surface Area: 3.7872
BuildingSurface:Detailed,
    RDC:HALLRDC_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    NR3 - Cloisons interieures_Rev,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:LOCALTECH_Partition_4_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8826282985,           !- Vertex 1 X-coordinate {m}
    17.9598683573,           !- Vertex 1 Y-coordinate {m}
    0.028,                   !- Vertex 1 Z-coordinate {m}
    12.5326282985,           !- Vertex 2 X-coordinate {m}
    17.9598683573,           !- Vertex 2 Y-coordinate {m}
    0.028,                   !- Vertex 2 Z-coordinate {m}
    12.5326282985,           !- Vertex 3 X-coordinate {m}
    17.9598683573,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    14.8826282985,           !- Vertex 4 X-coordinate {m}
    17.9598683573,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL RDC, Cloison - 6,806 m2 (RDC, LOCAL TECH), Surface Area: 3.7872 <Other side>
BuildingSurface:Detailed,
    RDC:LOCALTECH_Partition_4_0_10010,  !- Name
    Wall,                    !- Surface Type
    NR3 - Cloisons interieures,  !- Construction Name
    RDC:LOCALTECH,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:HALLRDC_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.5326282985,           !- Vertex 1 X-coordinate {m}
    17.9598683573,           !- Vertex 1 Y-coordinate {m}
    0.028,                   !- Vertex 1 Z-coordinate {m}
    14.8826282985,           !- Vertex 2 X-coordinate {m}
    17.9598683573,           !- Vertex 2 Y-coordinate {m}
    0.028,                   !- Vertex 2 Z-coordinate {m}
    14.8826282985,           !- Vertex 3 X-coordinate {m}
    17.9598683573,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    12.5326282985,           !- Vertex 4 X-coordinate {m}
    17.9598683573,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL RDC, Cloison - 6,945 m2 (RDC, LOCAL TECH), Surface Area: 6.9446
BuildingSurface:Detailed,
    RDC:HALLRDC_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    NR3 - Cloison interieur coupe feu_Rev,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:LOCALTECH_Partition_3_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.5326282975,           !- Vertex 1 X-coordinate {m}
    17.9598683568,           !- Vertex 1 Y-coordinate {m}
    0.028,                   !- Vertex 1 Z-coordinate {m}
    12.5326282975,           !- Vertex 2 X-coordinate {m}
    20.3578683568,           !- Vertex 2 Y-coordinate {m}
    0.028,                   !- Vertex 2 Z-coordinate {m}
    12.5326282975,           !- Vertex 3 X-coordinate {m}
    20.3578683568,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    12.5326282975,           !- Vertex 4 X-coordinate {m}
    17.9598683568,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL RDC, Cloison - 6,945 m2 (RDC, LOCAL TECH), Surface Area: 6.9446 <Other side>
BuildingSurface:Detailed,
    RDC:LOCALTECH_Partition_3_0_10013,  !- Name
    Wall,                    !- Surface Type
    NR3 - Cloison interieur coupe feu,  !- Construction Name
    RDC:LOCALTECH,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:HALLRDC_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.5326282975,           !- Vertex 1 X-coordinate {m}
    20.3578683568,           !- Vertex 1 Y-coordinate {m}
    0.028,                   !- Vertex 1 Z-coordinate {m}
    12.5326282975,           !- Vertex 2 X-coordinate {m}
    17.9598683568,           !- Vertex 2 Y-coordinate {m}
    0.028,                   !- Vertex 2 Z-coordinate {m}
    12.5326282975,           !- Vertex 3 X-coordinate {m}
    17.9598683568,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    12.5326282975,           !- Vertex 4 X-coordinate {m}
    20.3578683568,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL RDC, Mur - 8,526 m2 - 0,0°, Surface Area: 8,526m2
BuildingSurface:Detailed,
    RDC:HALLRDC_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    NR3 - Nord,              !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.5326282975,           !- Vertex 1 X-coordinate {m}
    20.3578683579,           !- Vertex 1 Y-coordinate {m}
    0.028,                   !- Vertex 1 Z-coordinate {m}
    9.5886282975,            !- Vertex 2 X-coordinate {m}
    20.3578683579,           !- Vertex 2 Y-coordinate {m}
    0.028,                   !- Vertex 2 Z-coordinate {m}
    9.5886282975,            !- Vertex 3 X-coordinate {m}
    20.3578683579,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    12.5326282975,           !- Vertex 4 X-coordinate {m}
    20.3578683579,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL RDC, Cloison - 15,459 m2 (RDC, TESLA), Surface Area: 12.9968
BuildingSurface:Detailed,
    RDC:HALLRDC_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    NR3 - Cloison interieur coupe feu_Rev,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:TESLA_Partition_6_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.5886282975,            !- Vertex 1 X-coordinate {m}
    20.3578683578,           !- Vertex 1 Y-coordinate {m}
    0.028,                   !- Vertex 1 Z-coordinate {m}
    9.5886282934,            !- Vertex 2 X-coordinate {m}
    15.0198683578,           !- Vertex 2 Y-coordinate {m}
    0.028,                   !- Vertex 2 Z-coordinate {m}
    9.5886282934,            !- Vertex 3 X-coordinate {m}
    15.0198683578,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    9.5886282975,            !- Vertex 4 X-coordinate {m}
    20.3578683578,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL RDC, Cloison - 15,459 m2 (RDC, TESLA), Surface Area: 12.9968 <Other side>
BuildingSurface:Detailed,
    RDC:TESLA_Partition_6_0_10014,  !- Name
    Wall,                    !- Surface Type
    NR3 - Cloison interieur coupe feu,  !- Construction Name
    RDC:TESLA,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:HALLRDC_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.5886282934,            !- Vertex 1 X-coordinate {m}
    15.0198683578,           !- Vertex 1 Y-coordinate {m}
    0.028,                   !- Vertex 1 Z-coordinate {m}
    9.5886282975,            !- Vertex 2 X-coordinate {m}
    20.3578683578,           !- Vertex 2 Y-coordinate {m}
    0.028,                   !- Vertex 2 Z-coordinate {m}
    9.5886282975,            !- Vertex 3 X-coordinate {m}
    20.3578683578,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    9.5886282934,            !- Vertex 4 X-coordinate {m}
    15.0198683578,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL RDC, Mur - 8,398 m2 - 180,0°, Surface Area: 8,398m2
BuildingSurface:Detailed,
    RDC:HALLRDC_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    NR3 - Mur EST et OUEST SUD,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.5886282934,            !- Vertex 1 X-coordinate {m}
    15.0198683579,           !- Vertex 1 Y-coordinate {m}
    0.028,                   !- Vertex 1 Z-coordinate {m}
    12.4886282928,           !- Vertex 2 X-coordinate {m}
    15.0198683579,           !- Vertex 2 Y-coordinate {m}
    0.028,                   !- Vertex 2 Z-coordinate {m}
    12.4886282928,           !- Vertex 3 X-coordinate {m}
    15.0198683579,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    9.5886282934,            !- Vertex 4 X-coordinate {m}
    15.0198683579,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL RDC, Mur - 2,085 m2 - 270,0°, Surface Area: 2,085m2
BuildingSurface:Detailed,
    RDC:HALLRDC_Wall_7_0_0,  !- Name
    Wall,                    !- Surface Type
    NR3 - Mur EST et OUEST SUD,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.4886282928,           !- Vertex 1 X-coordinate {m}
    15.0198683579,           !- Vertex 1 Y-coordinate {m}
    0.028,                   !- Vertex 1 Z-coordinate {m}
    12.4886282928,           !- Vertex 2 X-coordinate {m}
    14.2998683579,           !- Vertex 2 Y-coordinate {m}
    0.028,                   !- Vertex 2 Z-coordinate {m}
    12.4886282928,           !- Vertex 3 X-coordinate {m}
    14.2998683579,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    12.4886282928,           !- Vertex 4 X-coordinate {m}
    15.0198683579,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL RDC, Mur - 6,933 m2 - 180,0°, Surface Area: 6,933m2
BuildingSurface:Detailed,
    RDC:HALLRDC_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    NR3 - Mur EST et OUEST SUD,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.4886282928,           !- Vertex 1 X-coordinate {m}
    14.2998683579,           !- Vertex 1 Y-coordinate {m}
    0.028,                   !- Vertex 1 Z-coordinate {m}
    14.8826282975,           !- Vertex 2 X-coordinate {m}
    14.2998683579,           !- Vertex 2 Y-coordinate {m}
    0.028,                   !- Vertex 2 Z-coordinate {m}
    14.8826282975,           !- Vertex 3 X-coordinate {m}
    14.2998683579,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    12.4886282928,           !- Vertex 4 X-coordinate {m}
    14.2998683579,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL RDC, Cloison - 10,599 m2 (RDC, LUMIERE), Surface Area: 8.1373
BuildingSurface:Detailed,
    RDC:HALLRDC_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    NR3 - Cloisons interieures_Rev,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:LUMIERE_Partition_4_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8826282975,           !- Vertex 1 X-coordinate {m}
    14.2998683568,           !- Vertex 1 Y-coordinate {m}
    0.028,                   !- Vertex 1 Z-coordinate {m}
    14.8826282975,           !- Vertex 2 X-coordinate {m}
    17.9598683568,           !- Vertex 2 Y-coordinate {m}
    0.028,                   !- Vertex 2 Z-coordinate {m}
    14.8826282975,           !- Vertex 3 X-coordinate {m}
    17.9598683568,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    14.8826282975,           !- Vertex 4 X-coordinate {m}
    14.2998683568,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL RDC, Cloison - 10,599 m2 (RDC, LUMIERE), Surface Area: 8.1373 <Other side>
BuildingSurface:Detailed,
    RDC:LUMIERE_Partition_4_0_10016,  !- Name
    Wall,                    !- Surface Type
    NR3 - Cloisons interieures,  !- Construction Name
    RDC:LUMIERE,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:HALLRDC_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8826282975,           !- Vertex 1 X-coordinate {m}
    17.9598683568,           !- Vertex 1 Y-coordinate {m}
    0.028,                   !- Vertex 1 Z-coordinate {m}
    14.8826282975,           !- Vertex 2 X-coordinate {m}
    14.2998683568,           !- Vertex 2 Y-coordinate {m}
    0.028,                   !- Vertex 2 Z-coordinate {m}
    14.8826282975,           !- Vertex 3 X-coordinate {m}
    14.2998683568,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    14.8826282975,           !- Vertex 4 X-coordinate {m}
    17.9598683568,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL ETAGE, Plancher externe/intermédiaire - 28,662 m2, Surface Area: 5.4143
BuildingSurface:Detailed,
    Etage:HALLETAGE_Floor_0_1_0,  !- Name
