    Floor,                   !- Surface Type
    NR3 - Plafond_RdC_Reversed,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:TESLA_Ceiling_1_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.5886282942,            !- Vertex 1 X-coordinate {m}
    14.29986836,             !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    7.23562829,              !- Vertex 2 X-coordinate {m}
    14.2998683589,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    7.2356282975,            !- Vertex 3 X-coordinate {m}
    16.6008683551,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    9.5886282936,            !- Vertex 4 X-coordinate {m}
    16.6008683586,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL ETAGE, Plancher externe/intermédiaire - 28,662 m2, Surface Area: 5.4143 <Other side>
BuildingSurface:Detailed,
    RDC:TESLA_Ceiling_1_0_10018,  !- Name
    Ceiling,                 !- Surface Type
    NR3 - Plafond_RdC_Reversed_Rev,  !- Construction Name
    RDC:TESLA,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Etage:HALLETAGE_Floor_0_1_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.23562829,              !- Vertex 1 X-coordinate {m}
    14.2998683589,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    9.5886282942,            !- Vertex 2 X-coordinate {m}
    14.29986836,             !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    9.5886282936,            !- Vertex 3 X-coordinate {m}
    16.6008683586,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    7.2356282975,            !- Vertex 4 X-coordinate {m}
    16.6008683551,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL ETAGE, Plancher externe/intermédiaire - 28,662 m2, Surface Area: 2,088m2
BuildingSurface:Detailed,
    Etage:HALLETAGE_ExtFloor_0_2_0,  !- Name
    Floor,                   !- Surface Type
    NR3 - Plancher - intermédiaire,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.4886282966,           !- Vertex 1 X-coordinate {m}
    14.2998683614,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    9.5886282942,            !- Vertex 2 X-coordinate {m}
    14.29986836,             !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    9.5886282932,            !- Vertex 3 X-coordinate {m}
    15.0198683606,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    12.4886282896,           !- Vertex 4 X-coordinate {m}
    15.0198683544,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, HALL ETAGE, Toit - 28,662 m2, Surface Area: 5,407m2
BuildingSurface:Detailed,
    Etage:HALLETAGE_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    NR3 - toiture végétale,!- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.5326282975,           !- Vertex 1 X-coordinate {m}
    14.2998683579,           !- Vertex 1 Y-coordinate {m}
    6.5264,                  !- Vertex 1 Z-coordinate {m}
    14.8826282975,           !- Vertex 2 X-coordinate {m}
    14.2998683579,           !- Vertex 2 Y-coordinate {m}
    6.5264,                  !- Vertex 2 Z-coordinate {m}
    14.8826282975,           !- Vertex 3 X-coordinate {m}
    16.6008683579,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    12.5326282975,           !- Vertex 4 X-coordinate {m}
    16.6008683579,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}

! RDC, HALL ETAGE, Toit - 28,662 m2, Surface Area: 11,066m2
BuildingSurface:Detailed,
    Etage:HALLETAGE_Roof_1_0_1,  !- Name
    Roof,                    !- Surface Type
    NR3 - toiture végétale,!- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.5886282975,            !- Vertex 1 X-coordinate {m}
    16.6008683579,           !- Vertex 1 Y-coordinate {m}
    6.5264,                  !- Vertex 1 Z-coordinate {m}
    12.5326282975,           !- Vertex 2 X-coordinate {m}
    16.6008683579,           !- Vertex 2 Y-coordinate {m}
    6.5264,                  !- Vertex 2 Z-coordinate {m}
    12.5326282975,           !- Vertex 3 X-coordinate {m}
    20.3598683579,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    9.5886282975,            !- Vertex 4 X-coordinate {m}
    20.3598683579,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}

! RDC, HALL ETAGE, Toit - 28,662 m2, Surface Area: 12,188m2
BuildingSurface:Detailed,
    Etage:HALLETAGE_Roof_1_0_2,  !- Name
    Roof,                    !- Surface Type
    NR3 - toiture végétale,!- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2356282975,            !- Vertex 1 X-coordinate {m}
    14.2998683579,           !- Vertex 1 Y-coordinate {m}
    6.5264,                  !- Vertex 1 Z-coordinate {m}
    12.5326282975,           !- Vertex 2 X-coordinate {m}
    14.2998683579,           !- Vertex 2 Y-coordinate {m}
    6.5264,                  !- Vertex 2 Z-coordinate {m}
    12.5326282975,           !- Vertex 3 X-coordinate {m}
    16.6008683579,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    7.2356282975,            !- Vertex 4 X-coordinate {m}
    16.6008683579,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}

! RDC, HALL ETAGE, Cloison - 8,476 m2 (Etage, BUREAU ETAGE), Surface Area: 5.4592
BuildingSurface:Detailed,
    Etage:HALLETAGE_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    NR3 - Cloisons interieures_Rev,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Etage:BUREAUETAGE_Partition_4_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.5886282985,            !- Vertex 1 X-coordinate {m}
    16.6008683579,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    7.2356282985,            !- Vertex 2 X-coordinate {m}
    16.6008683579,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    7.2356282985,            !- Vertex 3 X-coordinate {m}
    16.6008683579,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    9.5886282985,            !- Vertex 4 X-coordinate {m}
    16.6008683579,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}

! RDC, HALL ETAGE, Cloison - 8,476 m2 (Etage, BUREAU ETAGE), Surface Area: 5.4592 <Other side>
BuildingSurface:Detailed,
    Etage:BUREAUETAGE_Partition_4_0_10019,  !- Name
    Wall,                    !- Surface Type
    NR3 - Cloisons interieures,  !- Construction Name
    Etage:BUREAUETAGE,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Etage:HALLETAGE_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2356282985,            !- Vertex 1 X-coordinate {m}
    16.6008683579,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    9.5886282985,            !- Vertex 2 X-coordinate {m}
    16.6008683579,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    9.5886282985,            !- Vertex 3 X-coordinate {m}
    16.6008683579,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    7.2356282985,            !- Vertex 4 X-coordinate {m}
    16.6008683579,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}

! RDC, HALL ETAGE, Cloison - 8,289 m2 (Etage, NOBEL), Surface Area: 5.8282
BuildingSurface:Detailed,
    Etage:HALLETAGE_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    NR3 - Cloisons interieures_Rev,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Etage:NOBEL_Partition_5_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2356282946,            !- Vertex 1 X-coordinate {m}
    16.6008683568,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    7.2356282946,            !- Vertex 2 X-coordinate {m}
    14.2998683568,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    7.2356282946,            !- Vertex 3 X-coordinate {m}
    14.2998683568,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    7.2356282946,            !- Vertex 4 X-coordinate {m}
    16.6008683568,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}

! RDC, HALL ETAGE, Cloison - 8,289 m2 (Etage, NOBEL), Surface Area: 5.8282 <Other side>
BuildingSurface:Detailed,
    Etage:NOBEL_Partition_5_0_10022,  !- Name
    Wall,                    !- Surface Type
    NR3 - Cloisons interieures,  !- Construction Name
    Etage:NOBEL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Etage:HALLETAGE_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2356282946,            !- Vertex 1 X-coordinate {m}
    14.2998683568,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    7.2356282946,            !- Vertex 2 X-coordinate {m}
    16.6008683568,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    7.2356282946,            !- Vertex 3 X-coordinate {m}
    16.6008683568,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    7.2356282946,            !- Vertex 4 X-coordinate {m}
    14.2998683568,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}

! RDC, HALL ETAGE, Mur - 27,548 m2 - 180,0°, Surface Area: 27,548m2
BuildingSurface:Detailed,
    Etage:HALLETAGE_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    NR3 - Mur EST et OUEST SUD,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2356282946,            !- Vertex 1 X-coordinate {m}
    14.2998683579,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    14.8826282975,           !- Vertex 2 X-coordinate {m}
    14.2998683579,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    14.8826282975,           !- Vertex 3 X-coordinate {m}
    14.2998683579,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    7.2356282946,            !- Vertex 4 X-coordinate {m}
    14.2998683579,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}

! RDC, HALL ETAGE, Cloison - 8,289 m2 (Etage, TURING), Surface Area: 5.8282
BuildingSurface:Detailed,
    Etage:HALLETAGE_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    NR3 - Cloisons interieures_Rev,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Etage:TURING_Partition_4_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8826282975,           !- Vertex 1 X-coordinate {m}
    14.2998683568,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    14.8826282975,           !- Vertex 2 X-coordinate {m}
    16.6008683568,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    14.8826282975,           !- Vertex 3 X-coordinate {m}
    16.6008683568,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    14.8826282975,           !- Vertex 4 X-coordinate {m}
    14.2998683568,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}

! RDC, HALL ETAGE, Cloison - 8,289 m2 (Etage, TURING), Surface Area: 5.8282 <Other side>
BuildingSurface:Detailed,
    Etage:TURING_Partition_4_0_10024,  !- Name
    Wall,                    !- Surface Type
    NR3 - Cloisons interieures,  !- Construction Name
    Etage:TURING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Etage:HALLETAGE_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8826282975,           !- Vertex 1 X-coordinate {m}
    16.6008683568,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    14.8826282975,           !- Vertex 2 X-coordinate {m}
    14.2998683568,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    14.8826282975,           !- Vertex 3 X-coordinate {m}
    14.2998683568,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    14.8826282975,           !- Vertex 4 X-coordinate {m}
    16.6008683568,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}

! RDC, HALL ETAGE, Cloison - 8,466 m2 (Etage, LOCAL SERVEURS), Surface Area: 4.8752
BuildingSurface:Detailed,
    Etage:HALLETAGE_Partition_6_0_0,  !- Name
    Wall,                    !- Surface Type
    NR3 - Cloisons interieures_Rev,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Etage:LOCALSERVEURS_Partition_4_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8826282985,           !- Vertex 1 X-coordinate {m}
    16.6008683579,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    12.5326282985,           !- Vertex 2 X-coordinate {m}
    16.6008683579,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    12.5326282985,           !- Vertex 3 X-coordinate {m}
    16.6008683579,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    14.8826282985,           !- Vertex 4 X-coordinate {m}
    16.6008683579,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}

! RDC, HALL ETAGE, Cloison - 8,466 m2 (Etage, LOCAL SERVEURS), Surface Area: 4.8752 <Other side>
BuildingSurface:Detailed,
    Etage:LOCALSERVEURS_Partition_4_0_10026,  !- Name
    Wall,                    !- Surface Type
    NR3 - Cloisons interieures,  !- Construction Name
    Etage:LOCALSERVEURS,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Etage:HALLETAGE_Partition_6_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.5326282985,           !- Vertex 1 X-coordinate {m}
    16.6008683579,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    14.8826282985,           !- Vertex 2 X-coordinate {m}
    16.6008683579,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    14.8826282985,           !- Vertex 3 X-coordinate {m}
    16.6008683579,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    12.5326282985,           !- Vertex 4 X-coordinate {m}
    16.6008683579,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}

! RDC, HALL ETAGE, Cloison - 13,541 m2 (Etage, LOCAL SERVEURS), Surface Area: 13.5414
BuildingSurface:Detailed,
    Etage:HALLETAGE_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    NR3 - Cloison interieur coupe feu_Rev,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Etage:LOCALSERVEURS_Partition_3_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.5326282975,           !- Vertex 1 X-coordinate {m}
    16.6008683568,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    12.5326282975,           !- Vertex 2 X-coordinate {m}
    20.3598683568,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    12.5326282975,           !- Vertex 3 X-coordinate {m}
    20.3598683568,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    12.5326282975,           !- Vertex 4 X-coordinate {m}
    16.6008683568,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}

! RDC, HALL ETAGE, Cloison - 13,541 m2 (Etage, LOCAL SERVEURS), Surface Area: 13.5414 <Other side>
BuildingSurface:Detailed,
    Etage:LOCALSERVEURS_Partition_3_0_10028,  !- Name
    Wall,                    !- Surface Type
    NR3 - Cloison interieur coupe feu,  !- Construction Name
    Etage:LOCALSERVEURS,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Etage:HALLETAGE_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.5326282975,           !- Vertex 1 X-coordinate {m}
    20.3598683568,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    12.5326282975,           !- Vertex 2 X-coordinate {m}
    16.6008683568,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    12.5326282975,           !- Vertex 3 X-coordinate {m}
    16.6008683568,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    12.5326282975,           !- Vertex 4 X-coordinate {m}
    20.3598683568,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}

! RDC, HALL ETAGE, Mur - 10,605 m2 - 0,0°, Surface Area: 10,605m2
BuildingSurface:Detailed,
    Etage:HALLETAGE_Wall_8_0_0,  !- Name
    Wall,                    !- Surface Type
    NR3 - Nord,              !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.5326282975,           !- Vertex 1 X-coordinate {m}
    20.3598683579,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    9.5886282975,            !- Vertex 2 X-coordinate {m}
    20.3598683579,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    9.5886282975,            !- Vertex 3 X-coordinate {m}
    20.3598683579,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    12.5326282975,           !- Vertex 4 X-coordinate {m}
    20.3598683579,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}

! RDC, HALL ETAGE, Cloison - 13,541 m2 (Etage, BUREAU ETAGE), Surface Area: 13.5414
BuildingSurface:Detailed,
    Etage:HALLETAGE_Partition_9_0_0,  !- Name
    Wall,                    !- Surface Type
    NR3 - Cloison interieur coupe feu_Rev,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Etage:BUREAUETAGE_Partition_5_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.5886282975,            !- Vertex 1 X-coordinate {m}
    20.3598683578,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    9.5886282946,            !- Vertex 2 X-coordinate {m}
    16.6008683578,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    9.5886282946,            !- Vertex 3 X-coordinate {m}
    16.6008683578,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    9.5886282975,            !- Vertex 4 X-coordinate {m}
    20.3598683578,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}

! RDC, HALL ETAGE, Cloison - 13,541 m2 (Etage, BUREAU ETAGE), Surface Area: 13.5414 <Other side>
BuildingSurface:Detailed,
    Etage:BUREAUETAGE_Partition_5_0_10029,  !- Name
    Wall,                    !- Surface Type
    NR3 - Cloison interieur coupe feu,  !- Construction Name
    Etage:BUREAUETAGE,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Etage:HALLETAGE_Partition_9_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.5886282946,            !- Vertex 1 X-coordinate {m}
    16.6008683578,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    9.5886282975,            !- Vertex 2 X-coordinate {m}
    20.3598683578,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    9.5886282975,            !- Vertex 3 X-coordinate {m}
    20.3598683578,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    9.5886282946,            !- Vertex 4 X-coordinate {m}
    16.6008683578,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}

! RDC, LOCAL TECH, Plancher externe - 5,635 m2, Surface Area: 5,635m2
BuildingSurface:Detailed,
    RDC:LOCALTECH_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    NR3 - Plancher - externe,!- Construction Name
    RDC:LOCALTECH,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8826282975,           !- Vertex 1 X-coordinate {m}
    17.9598683573,           !- Vertex 1 Y-coordinate {m}
    0.028,                   !- Vertex 1 Z-coordinate {m}
    12.5326282975,           !- Vertex 2 X-coordinate {m}
    17.9598683573,           !- Vertex 2 Y-coordinate {m}
    0.028,                   !- Vertex 2 Z-coordinate {m}
    12.5326282975,           !- Vertex 3 X-coordinate {m}
    20.3578683579,           !- Vertex 3 Y-coordinate {m}
    0.028,                   !- Vertex 3 Z-coordinate {m}
    14.8826282975,           !- Vertex 4 X-coordinate {m}
    20.3578683579,           !- Vertex 4 Y-coordinate {m}
    0.028;                   !- Vertex 4 Z-coordinate {m}

! RDC, LOCAL TECH, Plafond - 5,635 m2, Surface Area: 5.6353
BuildingSurface:Detailed,
    RDC:LOCALTECH_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    NR3 - Plancher - intermédiaire_Reversed,  !- Construction Name
    RDC:LOCALTECH,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Etage:LOCALSERVEURS_Floor_0_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    12.5326282998,           !- Vertex 1 X-coordinate {m}
    17.9598683586,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    14.8826282942,           !- Vertex 2 X-coordinate {m}
    17.9598683542,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    14.8826282982,           !- Vertex 3 X-coordinate {m}
    20.3578683624,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    12.5326282943,           !- Vertex 4 X-coordinate {m}
    20.3578683588,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, LOCAL TECH, Plafond - 5,635 m2, Surface Area: 5.6353 <Other side>
BuildingSurface:Detailed,
    Etage:LOCALSERVEURS_Floor_0_0_10030,  !- Name
    Floor,                   !- Surface Type
    NR3 - Plancher - intermédiaire_Reversed_Rev,  !- Construction Name
    Etage:LOCALSERVEURS,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:LOCALTECH_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8826282942,           !- Vertex 1 X-coordinate {m}
    17.9598683542,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    12.5326282998,           !- Vertex 2 X-coordinate {m}
    17.9598683586,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    12.5326282943,           !- Vertex 3 X-coordinate {m}
    20.3578683588,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    14.8826282982,           !- Vertex 4 X-coordinate {m}
    20.3578683624,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, LOCAL TECH, Mur - 6,806 m2 - 0,0°, Surface Area: 6,806m2
BuildingSurface:Detailed,
    RDC:LOCALTECH_Wall_2_0_0,!- Name
    Wall,                    !- Surface Type
    NR3 - Nord,              !- Construction Name
    RDC:LOCALTECH,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8826282975,           !- Vertex 1 X-coordinate {m}
    20.3578683579,           !- Vertex 1 Y-coordinate {m}
    0.028,                   !- Vertex 1 Z-coordinate {m}
    12.5326282975,           !- Vertex 2 X-coordinate {m}
    20.3578683579,           !- Vertex 2 Y-coordinate {m}
    0.028,                   !- Vertex 2 Z-coordinate {m}
    12.5326282975,           !- Vertex 3 X-coordinate {m}
    20.3578683579,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    14.8826282975,           !- Vertex 4 X-coordinate {m}
    20.3578683579,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, LOCAL TECH, Cloison - 6,945 m2 (RDC, LUMIERE), Surface Area: 6.9446
BuildingSurface:Detailed,
    RDC:LOCALTECH_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    NR3 - Cloisons interieures,  !- Construction Name
    RDC:LOCALTECH,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:LUMIERE_Partition_3_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8826282975,           !- Vertex 1 X-coordinate {m}
    17.9598683568,           !- Vertex 1 Y-coordinate {m}
    0.028,                   !- Vertex 1 Z-coordinate {m}
    14.8826282975,           !- Vertex 2 X-coordinate {m}
    20.3578683568,           !- Vertex 2 Y-coordinate {m}
    0.028,                   !- Vertex 2 Z-coordinate {m}
    14.8826282975,           !- Vertex 3 X-coordinate {m}
    20.3578683568,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    14.8826282975,           !- Vertex 4 X-coordinate {m}
    17.9598683568,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, LOCAL TECH, Cloison - 6,945 m2 (RDC, LUMIERE), Surface Area: 6.9446 <Other side>
BuildingSurface:Detailed,
    RDC:LUMIERE_Partition_3_0_10031,  !- Name
    Wall,                    !- Surface Type
    NR3 - Cloisons interieures_Rev,  !- Construction Name
    RDC:LUMIERE,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:LOCALTECH_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8826282975,           !- Vertex 1 X-coordinate {m}
    20.3578683568,           !- Vertex 1 Y-coordinate {m}
    0.028,                   !- Vertex 1 Z-coordinate {m}
    14.8826282975,           !- Vertex 2 X-coordinate {m}
    17.9598683568,           !- Vertex 2 Y-coordinate {m}
    0.028,                   !- Vertex 2 Z-coordinate {m}
    14.8826282975,           !- Vertex 3 X-coordinate {m}
    17.9598683568,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    14.8826282975,           !- Vertex 4 X-coordinate {m}
    20.3578683568,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, TESLA, Plancher externe - 58,538 m2, Surface Area: 58,538m2
BuildingSurface:Detailed,
    RDC:TESLA_ExtFloor_0_0_0,!- Name
    Floor,                   !- Surface Type
    NR3 - Plancher - externe,!- Construction Name
    RDC:TESLA,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.5886282928,            !- Vertex 1 X-coordinate {m}
    14.2998683579,           !- Vertex 1 Y-coordinate {m}
    0.028,                   !- Vertex 1 Z-coordinate {m}
    -.0743717072,            !- Vertex 2 X-coordinate {m}
    14.2998683579,           !- Vertex 2 Y-coordinate {m}
    0.028,                   !- Vertex 2 Z-coordinate {m}
    -.0743717072,            !- Vertex 3 X-coordinate {m}
    20.3578683579,           !- Vertex 3 Y-coordinate {m}
    0.028,                   !- Vertex 3 Z-coordinate {m}
    9.5886282975,            !- Vertex 4 X-coordinate {m}
    20.3578683579,           !- Vertex 4 Y-coordinate {m}
    0.028;                   !- Vertex 4 Z-coordinate {m}

! RDC, TESLA, Plafond - 58,538 m2, Surface Area: 8.8402
BuildingSurface:Detailed,
    RDC:TESLA_Ceiling_1_1_0, !- Name
    Ceiling,                 !- Surface Type
    NR3 - Plancher - intermédiaire_Reversed,  !- Construction Name
    RDC:TESLA,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Etage:BUREAUETAGE_Floor_0_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2356282975,            !- Vertex 1 X-coordinate {m}
    16.6008683551,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    9.5886282936,            !- Vertex 2 X-coordinate {m}
    16.6008683586,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    9.5886282939,            !- Vertex 3 X-coordinate {m}
    20.3578683564,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    7.2356282897,            !- Vertex 4 X-coordinate {m}
    20.3578683571,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, TESLA, Plafond - 58,538 m2, Surface Area: 8.8402 <Other side>
BuildingSurface:Detailed,
    Etage:BUREAUETAGE_Floor_0_0_10032,  !- Name
    Floor,                   !- Surface Type
    NR3 - Plancher - intermédiaire_Reversed_Rev,  !- Construction Name
    Etage:BUREAUETAGE,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:TESLA_Ceiling_1_1_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.5886282936,            !- Vertex 1 X-coordinate {m}
    16.6008683586,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    7.2356282975,            !- Vertex 2 X-coordinate {m}
    16.6008683551,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    7.2356282897,            !- Vertex 3 X-coordinate {m}
    20.3578683571,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    9.5886282939,            !- Vertex 4 X-coordinate {m}
    20.3578683564,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, TESLA, Plafond - 58,538 m2, Surface Area: 44.284
BuildingSurface:Detailed,
    RDC:TESLA_Ceiling_1_2_0, !- Name
    Ceiling,                 !- Surface Type
    NR3 - Plancher - intermédiaire_Reversed,  !- Construction Name
    RDC:TESLA,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Etage:NOBEL_Floor_0_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.0743717117,            !- Vertex 1 X-coordinate {m}
    14.2998683593,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    7.23562829,              !- Vertex 2 X-coordinate {m}
    14.2998683589,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    7.2356282897,            !- Vertex 3 X-coordinate {m}
    20.3578683571,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    -.0743717114,            !- Vertex 4 X-coordinate {m}
    20.3578683592,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, TESLA, Plafond - 58,538 m2, Surface Area: 44.284 <Other side>
BuildingSurface:Detailed,
    Etage:NOBEL_Floor_0_0_10033,  !- Name
    Floor,                   !- Surface Type
    NR3 - Plancher - intermédiaire_Reversed_Rev,  !- Construction Name
    Etage:NOBEL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:TESLA_Ceiling_1_2_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.23562829,              !- Vertex 1 X-coordinate {m}
    14.2998683589,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    -.0743717117,            !- Vertex 2 X-coordinate {m}
    14.2998683593,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    -.0743717114,            !- Vertex 3 X-coordinate {m}
    20.3578683592,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    7.2356282897,            !- Vertex 4 X-coordinate {m}
    20.3578683571,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, TESLA, Mur - 27,984 m2 - 0,0°, Surface Area: 27,984m2
BuildingSurface:Detailed,
    RDC:TESLA_Wall_2_0_0,    !- Name
    Wall,                    !- Surface Type
    NR3 - Nord,              !- Construction Name
    RDC:TESLA,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.5886282975,            !- Vertex 1 X-coordinate {m}
    20.3578683579,           !- Vertex 1 Y-coordinate {m}
    0.028,                   !- Vertex 1 Z-coordinate {m}
    -.0743717072,            !- Vertex 2 X-coordinate {m}
    20.3578683579,           !- Vertex 2 Y-coordinate {m}
    0.028,                   !- Vertex 2 Z-coordinate {m}
    -.0743717072,            !- Vertex 3 X-coordinate {m}
    20.3578683579,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    9.5886282975,            !- Vertex 4 X-coordinate {m}
    20.3578683579,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, TESLA, Mur - 17,544 m2 - 270,0°, Surface Area: 17,544m2
BuildingSurface:Detailed,
    RDC:TESLA_Wall_3_0_0,    !- Name
    Wall,                    !- Surface Type
    NR3 - Mur EST et OUEST SUD,  !- Construction Name
    RDC:TESLA,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.0743717072,            !- Vertex 1 X-coordinate {m}
    20.3578683579,           !- Vertex 1 Y-coordinate {m}
    0.028,                   !- Vertex 1 Z-coordinate {m}
    -.0743717072,            !- Vertex 2 X-coordinate {m}
    14.2998683579,           !- Vertex 2 Y-coordinate {m}
    0.028,                   !- Vertex 2 Z-coordinate {m}
    -.0743717072,            !- Vertex 3 X-coordinate {m}
    14.2998683579,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    -.0743717072,            !- Vertex 4 X-coordinate {m}
    20.3578683579,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, TESLA, Mur - 27,984 m2 - 180,0°, Surface Area: 27,984m2
BuildingSurface:Detailed,
    RDC:TESLA_Wall_4_0_0,    !- Name
    Wall,                    !- Surface Type
    NR3 - Mur EST et OUEST SUD,  !- Construction Name
    RDC:TESLA,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.0743717072,            !- Vertex 1 X-coordinate {m}
    14.2998683579,           !- Vertex 1 Y-coordinate {m}
    0.028,                   !- Vertex 1 Z-coordinate {m}
    9.5886282928,            !- Vertex 2 X-coordinate {m}
    14.2998683579,           !- Vertex 2 Y-coordinate {m}
    0.028,                   !- Vertex 2 Z-coordinate {m}
    9.5886282928,            !- Vertex 3 X-coordinate {m}
    14.2998683579,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    -.0743717072,            !- Vertex 4 X-coordinate {m}
    14.2998683579,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, TESLA, Mur - 2,085 m2 - 90,0°, Surface Area: 2,085m2
BuildingSurface:Detailed,
    RDC:TESLA_Wall_5_0_0,    !- Name
    Wall,                    !- Surface Type
    NR3 - Mur EST et OUEST SUD,  !- Construction Name
    RDC:TESLA,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.5886282928,            !- Vertex 1 X-coordinate {m}
    14.2998683579,           !- Vertex 1 Y-coordinate {m}
    0.028,                   !- Vertex 1 Z-coordinate {m}
    9.5886282934,            !- Vertex 2 X-coordinate {m}
    15.0198683579,           !- Vertex 2 Y-coordinate {m}
    0.028,                   !- Vertex 2 Z-coordinate {m}
    9.5886282934,            !- Vertex 3 X-coordinate {m}
    15.0198683579,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    9.5886282928,            !- Vertex 4 X-coordinate {m}
    14.2998683579,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, LUMIERE, Plancher externe - 45,090 m2, Surface Area: 45,090m2
BuildingSurface:Detailed,
    RDC:LUMIERE_ExtFloor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    NR3 - Plancher - externe,!- Construction Name
    RDC:LUMIERE,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.3256282928,           !- Vertex 1 X-coordinate {m}
    14.2998683579,           !- Vertex 1 Y-coordinate {m}
    0.028,                   !- Vertex 1 Z-coordinate {m}
    14.8826282975,           !- Vertex 2 X-coordinate {m}
    14.2998683579,           !- Vertex 2 Y-coordinate {m}
    0.028,                   !- Vertex 2 Z-coordinate {m}
    14.8826282975,           !- Vertex 3 X-coordinate {m}
    20.3578683579,           !- Vertex 3 Y-coordinate {m}
    0.028,                   !- Vertex 3 Z-coordinate {m}
    22.3256282928,           !- Vertex 4 X-coordinate {m}
    20.3578683579,           !- Vertex 4 Y-coordinate {m}
    0.028;                   !- Vertex 4 Z-coordinate {m}

! RDC, LUMIERE, Plafond - 45,090 m2, Surface Area: 45.0897
BuildingSurface:Detailed,
    RDC:LUMIERE_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    NR3 - Plancher - intermédiaire_Reversed,  !- Construction Name
    RDC:LUMIERE,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Etage:TURING_Floor_0_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8826282985,           !- Vertex 1 X-coordinate {m}
    14.2998683625,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    22.3256282931,           !- Vertex 2 X-coordinate {m}
    14.2998683574,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    22.3256282928,           !- Vertex 3 X-coordinate {m}
    20.3578683573,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    14.8826282988,           !- Vertex 4 X-coordinate {m}
    20.3578683624,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, LUMIERE, Plafond - 45,090 m2, Surface Area: 45.0897 <Other side>
BuildingSurface:Detailed,
    Etage:TURING_Floor_0_0_10034,  !- Name
    Floor,                   !- Surface Type
    NR3 - Plancher - intermédiaire_Reversed_Rev,  !- Construction Name
    Etage:TURING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    RDC:LUMIERE_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    22.3256282931,           !- Vertex 1 X-coordinate {m}
    14.2998683574,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    14.8826282985,           !- Vertex 2 X-coordinate {m}
    14.2998683625,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    14.8826282988,           !- Vertex 3 X-coordinate {m}
    20.3578683624,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    22.3256282928,           !- Vertex 4 X-coordinate {m}
    20.3578683573,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, LUMIERE, Mur - 21,555 m2 - 0,0°, Surface Area: 21,555m2
BuildingSurface:Detailed,
    RDC:LUMIERE_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    NR3 - Nord,              !- Construction Name
    RDC:LUMIERE,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.3256282928,           !- Vertex 1 X-coordinate {m}
    20.3578683579,           !- Vertex 1 Y-coordinate {m}
    0.028,                   !- Vertex 1 Z-coordinate {m}
    14.8826282975,           !- Vertex 2 X-coordinate {m}
    20.3578683579,           !- Vertex 2 Y-coordinate {m}
    0.028,                   !- Vertex 2 Z-coordinate {m}
    14.8826282975,           !- Vertex 3 X-coordinate {m}
    20.3578683579,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    22.3256282928,           !- Vertex 4 X-coordinate {m}
    20.3578683579,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, LUMIERE, Mur - 21,555 m2 - 180,0°, Surface Area: 21,555m2
BuildingSurface:Detailed,
    RDC:LUMIERE_Wall_5_0_0,  !- Name
    Wall,                    !- Surface Type
    NR3 - Mur EST et OUEST SUD,  !- Construction Name
    RDC:LUMIERE,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8826282975,           !- Vertex 1 X-coordinate {m}
    14.2998683579,           !- Vertex 1 Y-coordinate {m}
    0.028,                   !- Vertex 1 Z-coordinate {m}
    22.3256282928,           !- Vertex 2 X-coordinate {m}
    14.2998683579,           !- Vertex 2 Y-coordinate {m}
    0.028,                   !- Vertex 2 Z-coordinate {m}
    22.3256282928,           !- Vertex 3 X-coordinate {m}
    14.2998683579,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    14.8826282975,           !- Vertex 4 X-coordinate {m}
    14.2998683579,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! RDC, LUMIERE, Mur - 17,544 m2 - 90,0°, Surface Area: 17,544m2
BuildingSurface:Detailed,
    RDC:LUMIERE_Wall_6_0_0,  !- Name
    Wall,                    !- Surface Type
    NR3 - Mur EST et OUEST SUD,  !- Construction Name
    RDC:LUMIERE,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.3256282928,           !- Vertex 1 X-coordinate {m}
    14.2998683579,           !- Vertex 1 Y-coordinate {m}
    0.028,                   !- Vertex 1 Z-coordinate {m}
    22.3256282928,           !- Vertex 2 X-coordinate {m}
    20.3578683579,           !- Vertex 2 Y-coordinate {m}
    0.028,                   !- Vertex 2 Z-coordinate {m}
    22.3256282928,           !- Vertex 3 X-coordinate {m}
    20.3578683579,           !- Vertex 3 Y-coordinate {m}
    2.924,                   !- Vertex 3 Z-coordinate {m}
    22.3256282928,           !- Vertex 4 X-coordinate {m}
    14.2998683579,           !- Vertex 4 Y-coordinate {m}
    2.924;                   !- Vertex 4 Z-coordinate {m}

! Etage, BUREAU ETAGE, Toit - 8,845 m2, Surface Area: 8,845m2
BuildingSurface:Detailed,
    Etage:BUREAUETAGE_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    NR3 - toiture végétale,!- Construction Name
    Etage:BUREAUETAGE,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2356282946,            !- Vertex 1 X-coordinate {m}
    16.6008683579,           !- Vertex 1 Y-coordinate {m}
    6.5264,                  !- Vertex 1 Z-coordinate {m}
    9.5886282946,            !- Vertex 2 X-coordinate {m}
    16.6008683579,           !- Vertex 2 Y-coordinate {m}
    6.5264,                  !- Vertex 2 Z-coordinate {m}
    9.5886282975,            !- Vertex 3 X-coordinate {m}
    20.3598683579,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    7.2356282946,            !- Vertex 4 X-coordinate {m}
    20.3598683579,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}

! Etage, BUREAU ETAGE, Mur - 8,476 m2 - 0,0°, Surface Area: 8,476m2
BuildingSurface:Detailed,
    Etage:BUREAUETAGE_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    NR3 - Nord,              !- Construction Name
    Etage:BUREAUETAGE,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.5886282975,            !- Vertex 1 X-coordinate {m}
    20.3598683579,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    7.2356282946,            !- Vertex 2 X-coordinate {m}
    20.3598683579,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    7.2356282946,            !- Vertex 3 X-coordinate {m}
    20.3598683579,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    9.5886282975,            !- Vertex 4 X-coordinate {m}
    20.3598683579,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}

! Etage, BUREAU ETAGE, Cloison - 13,541 m2 (Etage, NOBEL), Surface Area: 13.5414
BuildingSurface:Detailed,
    Etage:BUREAUETAGE_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    NR3 - Cloisons interieures,  !- Construction Name
    Etage:BUREAUETAGE,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Etage:NOBEL_Partition_6_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2356282946,            !- Vertex 1 X-coordinate {m}
    20.3598683568,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    7.2356282946,            !- Vertex 2 X-coordinate {m}
    16.6008683568,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    7.2356282946,            !- Vertex 3 X-coordinate {m}
    16.6008683568,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    7.2356282946,            !- Vertex 4 X-coordinate {m}
    20.3598683568,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}

! Etage, BUREAU ETAGE, Cloison - 13,541 m2 (Etage, NOBEL), Surface Area: 13.5414 <Other side>
BuildingSurface:Detailed,
    Etage:NOBEL_Partition_6_0_10035,  !- Name
    Wall,                    !- Surface Type
    NR3 - Cloisons interieures_Rev,  !- Construction Name
    Etage:NOBEL,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Etage:BUREAUETAGE_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2356282946,            !- Vertex 1 X-coordinate {m}
    16.6008683568,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    7.2356282946,            !- Vertex 2 X-coordinate {m}
    20.3598683568,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    7.2356282946,            !- Vertex 3 X-coordinate {m}
    20.3598683568,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    7.2356282946,            !- Vertex 4 X-coordinate {m}
    16.6008683568,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}

! Etage, LOCAL SERVEURS, Toit - 8,834 m2, Surface Area: 8,834m2
BuildingSurface:Detailed,
    Etage:LOCALSERVEURS_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    NR3 - toiture végétale,!- Construction Name
    Etage:LOCALSERVEURS,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.5326282975,           !- Vertex 1 X-coordinate {m}
    16.6008683579,           !- Vertex 1 Y-coordinate {m}
    6.5264,                  !- Vertex 1 Z-coordinate {m}
    14.8826282975,           !- Vertex 2 X-coordinate {m}
    16.6008683579,           !- Vertex 2 Y-coordinate {m}
    6.5264,                  !- Vertex 2 Z-coordinate {m}
    14.8826282975,           !- Vertex 3 X-coordinate {m}
    20.3598683579,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    12.5326282975,           !- Vertex 4 X-coordinate {m}
    20.3598683579,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}

! Etage, LOCAL SERVEURS, Mur - 8,466 m2 - 360,0°, Surface Area: 8,466m2
BuildingSurface:Detailed,
    Etage:LOCALSERVEURS_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    NR3 - Nord,              !- Construction Name
    Etage:LOCALSERVEURS,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8826282975,           !- Vertex 1 X-coordinate {m}
    20.3598683579,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    12.5326282975,           !- Vertex 2 X-coordinate {m}
    20.3598683579,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    12.5326282975,           !- Vertex 3 X-coordinate {m}
    20.3598683579,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    14.8826282975,           !- Vertex 4 X-coordinate {m}
    20.3598683579,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}

! Etage, LOCAL SERVEURS, Cloison - 13,541 m2 (Etage, TURING), Surface Area: 11.0862
BuildingSurface:Detailed,
    Etage:LOCALSERVEURS_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    NR3 - Cloisons interieures,  !- Construction Name
    Etage:LOCALSERVEURS,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Etage:TURING_Partition_3_0_10036,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8826282975,           !- Vertex 1 X-coordinate {m}
    16.6008683568,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    14.8826282975,           !- Vertex 2 X-coordinate {m}
    20.3598683568,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    14.8826282975,           !- Vertex 3 X-coordinate {m}
    20.3598683568,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    14.8826282975,           !- Vertex 4 X-coordinate {m}
    16.6008683568,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}

! Etage, LOCAL SERVEURS, Cloison - 13,541 m2 (Etage, TURING), Surface Area: 11.0862 <Other side>
BuildingSurface:Detailed,
    Etage:TURING_Partition_3_0_10036,  !- Name
    Wall,                    !- Surface Type
    NR3 - Cloisons interieures_Rev,  !- Construction Name
    Etage:TURING,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Etage:LOCALSERVEURS_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8826282975,           !- Vertex 1 X-coordinate {m}
    20.3598683568,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    14.8826282975,           !- Vertex 2 X-coordinate {m}
    16.6008683568,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    14.8826282975,           !- Vertex 3 X-coordinate {m}
    16.6008683568,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    14.8826282975,           !- Vertex 4 X-coordinate {m}
    20.3598683568,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}

! Etage, NOBEL, Toit - 44,299 m2, Surface Area: 44,299m2
BuildingSurface:Detailed,
    Etage:NOBEL_Roof_1_0_0,  !- Name
    Roof,                    !- Surface Type
    NR3 - toiture végétale,!- Construction Name
    Etage:NOBEL,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.0743717072,            !- Vertex 1 X-coordinate {m}
    14.2998683579,           !- Vertex 1 Y-coordinate {m}
    6.5264,                  !- Vertex 1 Z-coordinate {m}
    7.2356282946,            !- Vertex 2 X-coordinate {m}
    14.2998683579,           !- Vertex 2 Y-coordinate {m}
    6.5264,                  !- Vertex 2 Z-coordinate {m}
    7.2356282946,            !- Vertex 3 X-coordinate {m}
    20.3598683579,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    -.0743717072,            !- Vertex 4 X-coordinate {m}
    20.3598683579,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}

! Etage, NOBEL, Mur - 26,334 m2 - 0,0°, Surface Area: 26,334m2
BuildingSurface:Detailed,
    Etage:NOBEL_Wall_2_0_0,  !- Name
    Wall,                    !- Surface Type
    NR3 - Nord,              !- Construction Name
    Etage:NOBEL,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.2356282946,            !- Vertex 1 X-coordinate {m}
    20.3598683579,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    -.0743717072,            !- Vertex 2 X-coordinate {m}
    20.3598683579,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    -.0743717072,            !- Vertex 3 X-coordinate {m}
    20.3598683579,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    7.2356282946,            !- Vertex 4 X-coordinate {m}
    20.3598683579,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}

! Etage, NOBEL, Mur - 21,831 m2 - 270,0°, Surface Area: 21,831m2
BuildingSurface:Detailed,
    Etage:NOBEL_Wall_3_0_0,  !- Name
    Wall,                    !- Surface Type
    NR3 - Mur EST et OUEST SUD,  !- Construction Name
    Etage:NOBEL,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.0743717072,            !- Vertex 1 X-coordinate {m}
    20.3598683579,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    -.0743717072,            !- Vertex 2 X-coordinate {m}
    14.2998683579,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    -.0743717072,            !- Vertex 3 X-coordinate {m}
    14.2998683579,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    -.0743717072,            !- Vertex 4 X-coordinate {m}
    20.3598683579,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}

! Etage, NOBEL, Mur - 26,334 m2 - 180,0°, Surface Area: 26,334m2
BuildingSurface:Detailed,
    Etage:NOBEL_Wall_4_0_0,  !- Name
    Wall,                    !- Surface Type
    NR3 - Mur EST et OUEST SUD,  !- Construction Name
    Etage:NOBEL,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.0743717072,            !- Vertex 1 X-coordinate {m}
    14.2998683579,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    7.2356282946,            !- Vertex 2 X-coordinate {m}
    14.2998683579,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    7.2356282946,            !- Vertex 3 X-coordinate {m}
    14.2998683579,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    -.0743717072,            !- Vertex 4 X-coordinate {m}
    14.2998683579,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}

! Etage, TURING, Toit - 45,105 m2, Surface Area: 45,105m2
BuildingSurface:Detailed,
    Etage:TURING_Roof_1_0_0, !- Name
    Roof,                    !- Surface Type
    NR3 - toiture végétale,!- Construction Name
    Etage:TURING,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8826282975,           !- Vertex 1 X-coordinate {m}
    14.2998683579,           !- Vertex 1 Y-coordinate {m}
    6.5264,                  !- Vertex 1 Z-coordinate {m}
    22.3256282928,           !- Vertex 2 X-coordinate {m}
    14.2998683579,           !- Vertex 2 Y-coordinate {m}
    6.5264,                  !- Vertex 2 Z-coordinate {m}
    22.3256282928,           !- Vertex 3 X-coordinate {m}
    20.3598683579,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    14.8826282975,           !- Vertex 4 X-coordinate {m}
    20.3598683579,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}

! Etage, TURING, Mur - 26,813 m2 - 0,0°, Surface Area: 26,813m2
BuildingSurface:Detailed,
    Etage:TURING_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    NR3 - Nord,              !- Construction Name
    Etage:TURING,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.3256282928,           !- Vertex 1 X-coordinate {m}
    20.3598683579,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    14.8826282975,           !- Vertex 2 X-coordinate {m}
    20.3598683579,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    14.8826282975,           !- Vertex 3 X-coordinate {m}
    20.3598683579,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    22.3256282928,           !- Vertex 4 X-coordinate {m}
    20.3598683579,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}

! Etage, TURING, Mur - 26,813 m2 - 180,0°, Surface Area: 26,813m2
BuildingSurface:Detailed,
    Etage:TURING_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    NR3 - Mur EST et OUEST SUD,  !- Construction Name
    Etage:TURING,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.8826282975,           !- Vertex 1 X-coordinate {m}
    14.2998683579,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    22.3256282928,           !- Vertex 2 X-coordinate {m}
    14.2998683579,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    22.3256282928,           !- Vertex 3 X-coordinate {m}
    14.2998683579,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    14.8826282975,           !- Vertex 4 X-coordinate {m}
    14.2998683579,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}

! Etage, TURING, Mur - 21,831 m2 - 90,0°, Surface Area: 21,831m2
BuildingSurface:Detailed,
    Etage:TURING_Wall_6_0_0, !- Name
    Wall,                    !- Surface Type
    NR3 - Mur EST et OUEST SUD,  !- Construction Name
    Etage:TURING,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.3256282928,           !- Vertex 1 X-coordinate {m}
    14.2998683579,           !- Vertex 1 Y-coordinate {m}
    2.924,                   !- Vertex 1 Z-coordinate {m}
    22.3256282928,           !- Vertex 2 X-coordinate {m}
    20.3598683579,           !- Vertex 2 Y-coordinate {m}
    2.924,                   !- Vertex 2 Z-coordinate {m}
    22.3256282928,           !- Vertex 3 X-coordinate {m}
    20.3598683579,           !- Vertex 3 Y-coordinate {m}
    6.5264,                  !- Vertex 3 Z-coordinate {m}
    22.3256282928,           !- Vertex 4 X-coordinate {m}
    14.2998683579,           !- Vertex 4 Y-coordinate {m}
    6.5264;                  !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WALL:EXTERIOR ===========

! RDC - HALL RDC Combined Linear Thermal Bridges,
Wall:Exterior,
    RDC:HALLRDC_Linear Bridge,  !- Name
    LinearBridgingConstruction,  !- Construction Name
    RDC:HALLRDC,             !- Zone Name
    0,                       !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    -73.5951,                !- Starting X Coordinate {m}
    -43.2864,                !- Starting Y Coordinate {m}
    -11.1,                   !- Starting Z Coordinate {m}
    27.4699,                 !- Length {m}
    1;                       !- Height {m}

! RDC - LOCAL TECH Combined Linear Thermal Bridges,
Wall:Exterior,
    RDC:LOCALTECH_Linear Bridge,  !- Name
    LinearBridgingConstruction,  !- Construction Name
    RDC:LOCALTECH,           !- Zone Name
    0,                       !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    -73.5951,                !- Starting X Coordinate {m}
    -43.2864,                !- Starting Y Coordinate {m}
    -12.2,                   !- Starting Z Coordinate {m}
    0.235,                   !- Length {m}
    1;                       !- Height {m}

! RDC - TESLA Combined Linear Thermal Bridges,
Wall:Exterior,
    RDC:TESLA_Linear Bridge, !- Name
    LinearBridgingConstruction,  !- Construction Name
    RDC:TESLA,               !- Zone Name
    0,                       !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    -73.5951,                !- Starting X Coordinate {m}
    -43.2864,                !- Starting Y Coordinate {m}
    -13.3,                   !- Starting Z Coordinate {m}
    9.9021,                  !- Length {m}
    1;                       !- Height {m}

! RDC - LUMIERE Combined Linear Thermal Bridges,
Wall:Exterior,
    RDC:LUMIERE_Linear Bridge,  !- Name
    LinearBridgingConstruction,  !- Construction Name
    RDC:LUMIERE,             !- Zone Name
    0,                       !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    -73.5951,                !- Starting X Coordinate {m}
    -43.2864,                !- Starting Y Coordinate {m}
    -14.4,                   !- Starting Z Coordinate {m}
    7.5052,                  !- Length {m}
    1;                       !- Height {m}

! Etage - LOCAL SERVEURS Combined Linear Thermal Bridges,
Wall:Exterior,
    Etage:LOCALSERVEURS_Linear Bridge,  !- Name
    LinearBridgingConstruction,  !- Construction Name
    Etage:LOCALSERVEURS,     !- Zone Name
    0,                       !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    -73.5951,                !- Starting X Coordinate {m}
    -43.2864,                !- Starting Y Coordinate {m}
    -15.5,                   !- Starting Z Coordinate {m}
    2.6794,                  !- Length {m}
    1;                       !- Height {m}

! Etage - NOBEL Combined Linear Thermal Bridges,
Wall:Exterior,
    Etage:NOBEL_Linear Bridge,  !- Name
    LinearBridgingConstruction,  !- Construction Name
    Etage:NOBEL,             !- Zone Name
    0,                       !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    -73.5951,                !- Starting X Coordinate {m}
    -43.2864,                !- Starting Y Coordinate {m}
    -16.6,                   !- Starting Z Coordinate {m}
    30.6037,                 !- Length {m}
    1;                       !- Height {m}

! Etage - TURING Combined Linear Thermal Bridges,
Wall:Exterior,
    Etage:TURING_Linear Bridge,  !- Name
    LinearBridgingConstruction,  !- Construction Name
    Etage:TURING,            !- Zone Name
    0,                       !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    -73.5951,                !- Starting X Coordinate {m}
    -43.2864,                !- Starting Y Coordinate {m}
    -17.7,                   !- Starting Z Coordinate {m}
    30.8803,                 !- Length {m}
    1;                       !- Height {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

! Window, 0,556m2
FenestrationSurface:Detailed,
    RDC:HALLRDC_Partition_2_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    NR3 - vitrage intern - 1001,  !- Construction Name
    RDC:HALLRDC_Partition_2_0_0,  !- Building Surface Name
    RDC:LOCALTECH_Partition_4_0_0_1_0_1_Win_10012,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.2826282985,           !- Vertex 1 X-coordinate {m}
    17.8998683573,           !- Vertex 1 Y-coordinate {m}
    1.2329,                  !- Vertex 1 Z-coordinate {m}
    12.7626282985,           !- Vertex 2 X-coordinate {m}
    17.8998683573,           !- Vertex 2 Y-coordinate {m}
    1.2329,                  !- Vertex 2 Z-coordinate {m}
    12.7626282985,           !- Vertex 3 X-coordinate {m}
    17.8998683573,           !- Vertex 3 Y-coordinate {m}
    2.3029,                  !- Vertex 3 Z-coordinate {m}
    13.2826282985,           !- Vertex 4 X-coordinate {m}
    17.8998683573,           !- Vertex 4 Y-coordinate {m}
    2.3029;                  !- Vertex 4 Z-coordinate {m}

! Window, 0,556m2
FenestrationSurface:Detailed,
    RDC:LOCALTECH_Partition_4_0_0_1_0_1_Win_10012,  !- Name
    Window,                  !- Surface Type
    NR3 - vitrage intern - 1001,  !- Construction Name
    RDC:LOCALTECH_Partition_4_0_10010,  !- Building Surface Name
    RDC:HALLRDC_Partition_2_0_0_0_0_1_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.7626282985,           !- Vertex 1 X-coordinate {m}
    17.8998683573,           !- Vertex 1 Y-coordinate {m}
    1.2329,                  !- Vertex 1 Z-coordinate {m}
    13.2826282985,           !- Vertex 2 X-coordinate {m}
    17.8998683573,           !- Vertex 2 Y-coordinate {m}
    1.2329,                  !- Vertex 2 Z-coordinate {m}
    13.2826282985,           !- Vertex 3 X-coordinate {m}
    17.8998683573,           !- Vertex 3 Y-coordinate {m}
    2.3029,                  !- Vertex 3 Z-coordinate {m}
    12.7626282985,           !- Vertex 4 X-coordinate {m}
    17.8998683573,           !- Vertex 4 Y-coordinate {m}
    2.3029;                  !- Vertex 4 Z-coordinate {m}

! Door, 2,462m2
FenestrationSurface:Detailed,
    RDC:HALLRDC_Partition_2_0_0_1_0_0_Door,  !- Name
    Door,                    !- Surface Type
    NR 3 - Portes,           !- Construction Name
    RDC:HALLRDC_Partition_2_0_0,  !- Building Surface Name
    RDC:LOCALTECH_Partition_4_0_0_0_0_0_Door_10013,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.7226282985,           !- Vertex 1 X-coordinate {m}
    17.9598683573,           !- Vertex 1 Y-coordinate {m}
    0.202,                   !- Vertex 1 Z-coordinate {m}
    13.5726282985,           !- Vertex 2 X-coordinate {m}
    17.9598683573,           !- Vertex 2 Y-coordinate {m}
    0.202,                   !- Vertex 2 Z-coordinate {m}
    13.5726282985,           !- Vertex 3 X-coordinate {m}
    17.9598683573,           !- Vertex 3 Y-coordinate {m}
    2.3429,                  !- Vertex 3 Z-coordinate {m}
    14.7226282985,           !- Vertex 4 X-coordinate {m}
    17.9598683573,           !- Vertex 4 Y-coordinate {m}
    2.3429;                  !- Vertex 4 Z-coordinate {m}

! Door, 2,462m2
FenestrationSurface:Detailed,
    RDC:LOCALTECH_Partition_4_0_0_0_0_0_Door_10013,  !- Name
    Door,                    !- Surface Type
    NR 3 - Portes_Rev,       !- Construction Name
    RDC:LOCALTECH_Partition_4_0_10010,  !- Building Surface Name
    RDC:HALLRDC_Partition_2_0_0_1_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.5726282985,           !- Vertex 1 X-coordinate {m}
    17.9598683573,           !- Vertex 1 Y-coordinate {m}
    0.202,                   !- Vertex 1 Z-coordinate {m}
    14.7226282985,           !- Vertex 2 X-coordinate {m}
    17.9598683573,           !- Vertex 2 Y-coordinate {m}
    0.202,                   !- Vertex 2 Z-coordinate {m}
    14.7226282985,           !- Vertex 3 X-coordinate {m}
    17.9598683573,           !- Vertex 3 Y-coordinate {m}
    2.3429,                  !- Vertex 3 Z-coordinate {m}
    13.5726282985,           !- Vertex 4 X-coordinate {m}
    17.9598683573,           !- Vertex 4 Y-coordinate {m}
    2.3429;                  !- Vertex 4 Z-coordinate {m}

! Door, 2,462m2
FenestrationSurface:Detailed,
    RDC:HALLRDC_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    NR 3 - Portes,           !- Construction Name
    RDC:HALLRDC_Partition_5_0_0,  !- Building Surface Name
    RDC:TESLA_Partition_6_0_0_0_0_0_Door_10016,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.5886282946,            !- Vertex 1 X-coordinate {m}
    16.6056598578,           !- Vertex 1 Y-coordinate {m}
    0.202,                   !- Vertex 1 Z-coordinate {m}
    9.5886282937,            !- Vertex 2 X-coordinate {m}
    15.4556598578,           !- Vertex 2 Y-coordinate {m}
    0.202,                   !- Vertex 2 Z-coordinate {m}
    9.5886282937,            !- Vertex 3 X-coordinate {m}
    15.4556598578,           !- Vertex 3 Y-coordinate {m}
    2.3429,                  !- Vertex 3 Z-coordinate {m}
    9.5886282946,            !- Vertex 4 X-coordinate {m}
    16.6056598578,           !- Vertex 4 Y-coordinate {m}
    2.3429;                  !- Vertex 4 Z-coordinate {m}

! Door, 2,462m2
FenestrationSurface:Detailed,
    RDC:TESLA_Partition_6_0_0_0_0_0_Door_10016,  !- Name
    Door,                    !- Surface Type
    NR 3 - Portes_Rev,       !- Construction Name
    RDC:TESLA_Partition_6_0_10014,  !- Building Surface Name
    RDC:HALLRDC_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.5886282937,            !- Vertex 1 X-coordinate {m}
    15.4556598578,           !- Vertex 1 Y-coordinate {m}
    0.202,                   !- Vertex 1 Z-coordinate {m}
    9.5886282946,            !- Vertex 2 X-coordinate {m}
    16.6056598578,           !- Vertex 2 Y-coordinate {m}
    0.202,                   !- Vertex 2 Z-coordinate {m}
    9.5886282946,            !- Vertex 3 X-coordinate {m}
    16.6056598578,           !- Vertex 3 Y-coordinate {m}
    2.3429,                  !- Vertex 3 Z-coordinate {m}
    9.5886282937,            !- Vertex 4 X-coordinate {m}
    15.4556598578,           !- Vertex 4 Y-coordinate {m}
    2.3429;                  !- Vertex 4 Z-coordinate {m}

! Window, 2,264m2
FenestrationSurface:Detailed,
    RDC:HALLRDC_Wall_6_0_0_0_0_2_Win,  !- Name
    Window,                  !- Surface Type
    NR3 - Double vitrage feuilleté_Z-30 - 1002,  !- Construction Name
    RDC:HALLRDC_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.4116282885,           !- Vertex 1 X-coordinate {m}
    15.0798683579,           !- Vertex 1 Y-coordinate {m}
    0.2451,                  !- Vertex 1 Z-coordinate {m}
    12.3976282885,           !- Vertex 2 X-coordinate {m}
    15.0798683579,           !- Vertex 2 Y-coordinate {m}
    0.2451,                  !- Vertex 2 Z-coordinate {m}
    12.3976282885,           !- Vertex 3 X-coordinate {m}
    15.0798683579,           !- Vertex 3 Y-coordinate {m}
    2.5411,                  !- Vertex 3 Z-coordinate {m}
    11.4116282885,           !- Vertex 4 X-coordinate {m}
    15.0798683579,           !- Vertex 4 Y-coordinate {m}
    2.5411;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,759m2
FenestrationSurface:Detailed,
    RDC:HALLRDC_Wall_6_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    NR3 - Double vitrage feuilleté_Z-30 - 1002,  !- Construction Name
    RDC:HALLRDC_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.5616282885,           !- Vertex 1 X-coordinate {m}
    15.0798683579,           !- Vertex 1 Y-coordinate {m}
    0.2451,                  !- Vertex 1 Z-coordinate {m}
    11.3276282885,           !- Vertex 2 X-coordinate {m}
    15.0798683579,           !- Vertex 2 Y-coordinate {m}
    0.2451,                  !- Vertex 2 Z-coordinate {m}
    11.3276282885,           !- Vertex 3 X-coordinate {m}
    15.0798683579,           !- Vertex 3 Y-coordinate {m}
    2.5411,                  !- Vertex 3 Z-coordinate {m}
    10.5616282885,           !- Vertex 4 X-coordinate {m}
    15.0798683579,           !- Vertex 4 Y-coordinate {m}
    2.5411;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,759m2
FenestrationSurface:Detailed,
    RDC:HALLRDC_Wall_6_0_0_2_0_0_Win,  !- Name
    Window,                  !- Surface Type
    NR3 - Double vitrage feuilleté_Z-30 - 1002,  !- Construction Name
    RDC:HALLRDC_Wall_6_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.7116282885,            !- Vertex 1 X-coordinate {m}
    15.0798683579,           !- Vertex 1 Y-coordinate {m}
    0.2451,                  !- Vertex 1 Z-coordinate {m}
    10.4776282885,           !- Vertex 2 X-coordinate {m}
    15.0798683579,           !- Vertex 2 Y-coordinate {m}
    0.2451,                  !- Vertex 2 Z-coordinate {m}
    10.4776282885,           !- Vertex 3 X-coordinate {m}
    15.0798683579,           !- Vertex 3 Y-coordinate {m}
    2.5411,                  !- Vertex 3 Z-coordinate {m}
    9.7116282885,            !- Vertex 4 X-coordinate {m}
    15.0798683579,           !- Vertex 4 Y-coordinate {m}
    2.5411;                  !- Vertex 4 Z-coordinate {m}

! Sub-surface, 2,022m2
FenestrationSurface:Detailed,
    RDC:HALLRDC_Wall_8_0_0_0_0_2_Subsurface,  !- Name
    Door,                    !- Surface Type
    NR3 - Panneaux avec émalit,  !- Construction Name
    RDC:HALLRDC_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.7221282885,           !- Vertex 1 X-coordinate {m}
    14.2998683579,           !- Vertex 1 Y-coordinate {m}
    0.2051,                  !- Vertex 1 Z-coordinate {m}
    14.7526282885,           !- Vertex 2 X-coordinate {m}
    14.2998683579,           !- Vertex 2 Y-coordinate {m}
    0.2051,                  !- Vertex 2 Z-coordinate {m}
    14.7526282885,           !- Vertex 3 X-coordinate {m}
    14.2998683579,           !- Vertex 3 Y-coordinate {m}
    1.20109979,              !- Vertex 3 Z-coordinate {m}
    12.7221282885,           !- Vertex 4 X-coordinate {m}
    14.2998683579,           !- Vertex 4 Y-coordinate {m}
    1.20109979;              !- Vertex 4 Z-coordinate {m}

! Window, 1,191m2
FenestrationSurface:Detailed,
    RDC:HALLRDC_Wall_8_0_0_1_0_1_Win,  !- Name
    Window,                  !- Surface Type
    SGG PLT XN 4/16/4 - 1003,!- Construction Name
    RDC:HALLRDC_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.7789839685,           !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    1.24509979,              !- Vertex 1 Z-coordinate {m}
    14.7126282885,           !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    1.24509979,              !- Vertex 2 Z-coordinate {m}
    14.7126282885,           !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    2.52109979,              !- Vertex 3 Z-coordinate {m}
    13.7789839685,           !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    2.52109979;              !- Vertex 4 Z-coordinate {m}

! Window, 1,190m2
FenestrationSurface:Detailed,
    RDC:HALLRDC_Wall_8_0_0_2_0_0_Win,  !- Name
    Window,                  !- Surface Type
    SGG PLT XN 4/16/4 - 1003,!- Construction Name
    RDC:HALLRDC_Wall_8_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.7621282885,           !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    1.24509979,              !- Vertex 1 Z-coordinate {m}
    13.6949839685,           !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    1.24509979,              !- Vertex 2 Z-coordinate {m}
    13.6949839685,           !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    2.52109979,              !- Vertex 3 Z-coordinate {m}
    12.7621282885,           !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    2.52109979;              !- Vertex 4 Z-coordinate {m}

! Door, 2,462m2
FenestrationSurface:Detailed,
    RDC:HALLRDC_Partition_9_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    NR 3 - Portes,           !- Construction Name
    RDC:HALLRDC_Partition_9_0_0,  !- Building Surface Name
    RDC:LUMIERE_Partition_4_0_0_0_0_0_Door_10018,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.8826282975,           !- Vertex 1 X-coordinate {m}
    14.8188683568,           !- Vertex 1 Y-coordinate {m}
    0.202,                   !- Vertex 1 Z-coordinate {m}
    14.8826282975,           !- Vertex 2 X-coordinate {m}
    15.9688683568,           !- Vertex 2 Y-coordinate {m}
    0.202,                   !- Vertex 2 Z-coordinate {m}
    14.8826282975,           !- Vertex 3 X-coordinate {m}
    15.9688683568,           !- Vertex 3 Y-coordinate {m}
    2.3429,                  !- Vertex 3 Z-coordinate {m}
    14.8826282975,           !- Vertex 4 X-coordinate {m}
    14.8188683568,           !- Vertex 4 Y-coordinate {m}
    2.3429;                  !- Vertex 4 Z-coordinate {m}

! Door, 2,462m2
FenestrationSurface:Detailed,
    RDC:LUMIERE_Partition_4_0_0_0_0_0_Door_10018,  !- Name
    Door,                    !- Surface Type
    NR 3 - Portes_Rev,       !- Construction Name
    RDC:LUMIERE_Partition_4_0_10016,  !- Building Surface Name
    RDC:HALLRDC_Partition_9_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.8826282975,           !- Vertex 1 X-coordinate {m}
    15.9688683568,           !- Vertex 1 Y-coordinate {m}
    0.202,                   !- Vertex 1 Z-coordinate {m}
    14.8826282975,           !- Vertex 2 X-coordinate {m}
    14.8188683568,           !- Vertex 2 Y-coordinate {m}
    0.202,                   !- Vertex 2 Z-coordinate {m}
    14.8826282975,           !- Vertex 3 X-coordinate {m}
    14.8188683568,           !- Vertex 3 Y-coordinate {m}
    2.3429,                  !- Vertex 3 Z-coordinate {m}
    14.8826282975,           !- Vertex 4 X-coordinate {m}
    15.9688683568,           !- Vertex 4 Y-coordinate {m}
    2.3429;                  !- Vertex 4 Z-coordinate {m}

! Window, 0,556m2
FenestrationSurface:Detailed,
    Etage:HALLETAGE_Partition_2_0_0_0_0_1_Win,  !- Name
    Window,                  !- Surface Type
    NR3 - vitrage intern - 1001,  !- Construction Name
    Etage:HALLETAGE_Partition_2_0_0,  !- Building Surface Name
    Etage:BUREAUETAGE_Partition_4_0_0_1_0_1_Win_10021,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.9886282985,            !- Vertex 1 X-coordinate {m}
    16.5408683579,           !- Vertex 1 Y-coordinate {m}
    4.1289,                  !- Vertex 1 Z-coordinate {m}
    7.4686282985,            !- Vertex 2 X-coordinate {m}
    16.5408683579,           !- Vertex 2 Y-coordinate {m}
    4.1289,                  !- Vertex 2 Z-coordinate {m}
    7.4686282985,            !- Vertex 3 X-coordinate {m}
    16.5408683579,           !- Vertex 3 Y-coordinate {m}
    5.1989,                  !- Vertex 3 Z-coordinate {m}
    7.9886282985,            !- Vertex 4 X-coordinate {m}
    16.5408683579,           !- Vertex 4 Y-coordinate {m}
    5.1989;                  !- Vertex 4 Z-coordinate {m}

! Window, 0,556m2
FenestrationSurface:Detailed,
    Etage:BUREAUETAGE_Partition_4_0_0_1_0_1_Win_10021,  !- Name
    Window,                  !- Surface Type
    NR3 - vitrage intern - 1001,  !- Construction Name
    Etage:BUREAUETAGE_Partition_4_0_10019,  !- Building Surface Name
    Etage:HALLETAGE_Partition_2_0_0_0_0_1_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.4686282985,            !- Vertex 1 X-coordinate {m}
    16.5408683579,           !- Vertex 1 Y-coordinate {m}
    4.1289,                  !- Vertex 1 Z-coordinate {m}
    7.9886282985,            !- Vertex 2 X-coordinate {m}
    16.5408683579,           !- Vertex 2 Y-coordinate {m}
    4.1289,                  !- Vertex 2 Z-coordinate {m}
    7.9886282985,            !- Vertex 3 X-coordinate {m}
    16.5408683579,           !- Vertex 3 Y-coordinate {m}
    5.1989,                  !- Vertex 3 Z-coordinate {m}
    7.4686282985,            !- Vertex 4 X-coordinate {m}
    16.5408683579,           !- Vertex 4 Y-coordinate {m}
    5.1989;                  !- Vertex 4 Z-coordinate {m}

! Door, 2,461m2
FenestrationSurface:Detailed,
    Etage:HALLETAGE_Partition_2_0_0_1_0_0_Door,  !- Name
    Door,                    !- Surface Type
    NR 3 - Portes,           !- Construction Name
    Etage:HALLETAGE_Partition_2_0_0,  !- Building Surface Name
    Etage:BUREAUETAGE_Partition_4_0_0_0_0_0_Door_10022,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.4286282985,            !- Vertex 1 X-coordinate {m}
    16.6008683579,           !- Vertex 1 Y-coordinate {m}
    3.099,                   !- Vertex 1 Z-coordinate {m}
    8.2786282985,            !- Vertex 2 X-coordinate {m}
    16.6008683579,           !- Vertex 2 Y-coordinate {m}
    3.099,                   !- Vertex 2 Z-coordinate {m}
    8.2786282985,            !- Vertex 3 X-coordinate {m}
    16.6008683579,           !- Vertex 3 Y-coordinate {m}
    5.2389,                  !- Vertex 3 Z-coordinate {m}
    9.4286282985,            !- Vertex 4 X-coordinate {m}
    16.6008683579,           !- Vertex 4 Y-coordinate {m}
    5.2389;                  !- Vertex 4 Z-coordinate {m}

! Door, 2,461m2
FenestrationSurface:Detailed,
    Etage:BUREAUETAGE_Partition_4_0_0_0_0_0_Door_10022,  !- Name
    Door,                    !- Surface Type
    NR 3 - Portes_Rev,       !- Construction Name
    Etage:BUREAUETAGE_Partition_4_0_10019,  !- Building Surface Name
    Etage:HALLETAGE_Partition_2_0_0_1_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.2786282985,            !- Vertex 1 X-coordinate {m}
    16.6008683579,           !- Vertex 1 Y-coordinate {m}
    3.099,                   !- Vertex 1 Z-coordinate {m}
    9.4286282985,            !- Vertex 2 X-coordinate {m}
    16.6008683579,           !- Vertex 2 Y-coordinate {m}
    3.099,                   !- Vertex 2 Z-coordinate {m}
    9.4286282985,            !- Vertex 3 X-coordinate {m}
    16.6008683579,           !- Vertex 3 Y-coordinate {m}
    5.2389,                  !- Vertex 3 Z-coordinate {m}
    8.2786282985,            !- Vertex 4 X-coordinate {m}
    16.6008683579,           !- Vertex 4 Y-coordinate {m}
    5.2389;                  !- Vertex 4 Z-coordinate {m}

! Door, 2,461m2
FenestrationSurface:Detailed,
    Etage:HALLETAGE_Partition_3_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    NR 3 - Portes,           !- Construction Name
    Etage:HALLETAGE_Partition_3_0_0,  !- Building Surface Name
    Etage:NOBEL_Partition_5_0_0_0_0_0_Door_10024,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.2356282946,            !- Vertex 1 X-coordinate {m}
    15.7998683568,           !- Vertex 1 Y-coordinate {m}
    3.099,                   !- Vertex 1 Z-coordinate {m}
    7.2356282946,            !- Vertex 2 X-coordinate {m}
    14.6498683568,           !- Vertex 2 Y-coordinate {m}
    3.099,                   !- Vertex 2 Z-coordinate {m}
    7.2356282946,            !- Vertex 3 X-coordinate {m}
    14.6498683568,           !- Vertex 3 Y-coordinate {m}
    5.2389,                  !- Vertex 3 Z-coordinate {m}
    7.2356282946,            !- Vertex 4 X-coordinate {m}
    15.7998683568,           !- Vertex 4 Y-coordinate {m}
    5.2389;                  !- Vertex 4 Z-coordinate {m}

! Door, 2,461m2
FenestrationSurface:Detailed,
    Etage:NOBEL_Partition_5_0_0_0_0_0_Door_10024,  !- Name
    Door,                    !- Surface Type
    NR 3 - Portes_Rev,       !- Construction Name
    Etage:NOBEL_Partition_5_0_10022,  !- Building Surface Name
    Etage:HALLETAGE_Partition_3_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.2356282946,            !- Vertex 1 X-coordinate {m}
    14.6498683568,           !- Vertex 1 Y-coordinate {m}
    3.099,                   !- Vertex 1 Z-coordinate {m}
    7.2356282946,            !- Vertex 2 X-coordinate {m}
    15.7998683568,           !- Vertex 2 Y-coordinate {m}
    3.099,                   !- Vertex 2 Z-coordinate {m}
    7.2356282946,            !- Vertex 3 X-coordinate {m}
    15.7998683568,           !- Vertex 3 Y-coordinate {m}
    5.2389,                  !- Vertex 3 Z-coordinate {m}
    7.2356282946,            !- Vertex 4 X-coordinate {m}
    14.6498683568,           !- Vertex 4 Y-coordinate {m}
    5.2389;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,787m2
FenestrationSurface:Detailed,
    Etage:HALLETAGE_Wall_4_0_0_0_0_11_Win,  !- Name
    Window,                  !- Surface Type
    NR3 - Double vitrage feuilleté_Z-30 - 1004,  !- Construction Name
    Etage:HALLETAGE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.4286282985,            !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    3.1411,                  !- Vertex 1 Z-coordinate {m}
    9.3796282985,            !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    3.1411,                  !- Vertex 2 Z-coordinate {m}
    9.3796282985,            !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    4.0571,                  !- Vertex 3 Z-coordinate {m}
    7.4286282985,            !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    4.0571;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,787m2
FenestrationSurface:Detailed,
    Etage:HALLETAGE_Wall_4_0_0_1_0_10_Win,  !- Name
    Window,                  !- Surface Type
    NR3 - Double vitrage feuilleté_Z-30 - 1004,  !- Construction Name
    Etage:HALLETAGE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.7371282985,           !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    3.1411,                  !- Vertex 1 Z-coordinate {m}
    14.6881282985,           !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    3.1411,                  !- Vertex 2 Z-coordinate {m}
    14.6881282985,           !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    4.0571,                  !- Vertex 3 Z-coordinate {m}
    12.7371282985,           !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    4.0571;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,191m2
FenestrationSurface:Detailed,
    Etage:HALLETAGE_Wall_4_0_0_2_0_9_Win,  !- Name
    Window,                  !- Surface Type
    SGG PLT XN 4/16/4 - 1005,!- Construction Name
    Etage:HALLETAGE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.7546282985,           !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    4.1411,                  !- Vertex 1 Z-coordinate {m}
    14.6881282985,           !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    4.1411,                  !- Vertex 2 Z-coordinate {m}
    14.6881282985,           !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    5.4171,                  !- Vertex 3 Z-coordinate {m}
    13.7546282985,           !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    5.4171;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,191m2
FenestrationSurface:Detailed,
    Etage:HALLETAGE_Wall_4_0_0_3_0_8_Win,  !- Name
    Window,                  !- Surface Type
    SGG PLT XN 4/16/4 - 1005,!- Construction Name
    Etage:HALLETAGE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.7371282985,           !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    4.1411,                  !- Vertex 1 Z-coordinate {m}
    13.6706282985,           !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    4.1411,                  !- Vertex 2 Z-coordinate {m}
    13.6706282985,           !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    5.4171,                  !- Vertex 3 Z-coordinate {m}
    12.7371282985,           !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    5.4171;                  !- Vertex 4 Z-coordinate {m}

! Window, 0,773m2
FenestrationSurface:Detailed,
    Etage:HALLETAGE_Wall_4_0_0_4_0_7_Win,  !- Name
    Window,                  !- Surface Type
    NR3 - Double vitrage feuilleté_Z-30 - 1004,  !- Construction Name
    Etage:HALLETAGE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.5087282985,           !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    3.3261,                  !- Vertex 1 Z-coordinate {m}
    12.3525282985,           !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    3.3261,                  !- Vertex 2 Z-coordinate {m}
    12.3525282985,           !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    4.2421,                  !- Vertex 3 Z-coordinate {m}
    11.5087282985,           !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    4.2421;                  !- Vertex 4 Z-coordinate {m}

! Window, 0,761m2
FenestrationSurface:Detailed,
    Etage:HALLETAGE_Wall_4_0_0_5_0_6_Win,  !- Name
    Window,                  !- Surface Type
    NR3 - Double vitrage feuilleté_Z-30 - 1004,  !- Construction Name
    Etage:HALLETAGE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.5944282985,           !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    3.3261,                  !- Vertex 1 Z-coordinate {m}
    11.4247282985,           !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    3.3261,                  !- Vertex 2 Z-coordinate {m}
    11.4247282985,           !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    4.2421,                  !- Vertex 3 Z-coordinate {m}
    10.5944282985,           !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    4.2421;                  !- Vertex 4 Z-coordinate {m}

! Window, 0,773m2
FenestrationSurface:Detailed,
    Etage:HALLETAGE_Wall_4_0_0_6_0_5_Win,  !- Name
    Window,                  !- Surface Type
    NR3 - Double vitrage feuilleté_Z-30 - 1004,  !- Construction Name
    Etage:HALLETAGE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.6666282985,            !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    3.3261,                  !- Vertex 1 Z-coordinate {m}
    10.5104282985,           !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    3.3261,                  !- Vertex 2 Z-coordinate {m}
    10.5104282985,           !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    4.2421,                  !- Vertex 3 Z-coordinate {m}
    9.6666282985,            !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    4.2421;                  !- Vertex 4 Z-coordinate {m}

! Window, 0,921m2
FenestrationSurface:Detailed,
    Etage:HALLETAGE_Wall_4_0_0_7_0_4_Win,  !- Name
    Window,                  !- Surface Type
    SGG PLT XN 4/16/4 - 1005,!- Construction Name
    Etage:HALLETAGE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    11.5087282985,           !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    4.3261,                  !- Vertex 1 Z-coordinate {m}
    12.3525282985,           !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    4.3261,                  !- Vertex 2 Z-coordinate {m}
    12.3525282985,           !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    5.4171,                  !- Vertex 3 Z-coordinate {m}
    11.5087282985,           !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    5.4171;                  !- Vertex 4 Z-coordinate {m}

! Window, 0,906m2
FenestrationSurface:Detailed,
    Etage:HALLETAGE_Wall_4_0_0_8_0_3_Win,  !- Name
    Window,                  !- Surface Type
    SGG PLT XN 4/16/4 - 1005,!- Construction Name
    Etage:HALLETAGE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.5944282985,           !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    4.3261,                  !- Vertex 1 Z-coordinate {m}
    11.4247282985,           !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    4.3261,                  !- Vertex 2 Z-coordinate {m}
    11.4247282985,           !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    5.4171,                  !- Vertex 3 Z-coordinate {m}
    10.5944282985,           !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    5.4171;                  !- Vertex 4 Z-coordinate {m}

! Window, 0,921m2
FenestrationSurface:Detailed,
    Etage:HALLETAGE_Wall_4_0_0_9_0_2_Win,  !- Name
    Window,                  !- Surface Type
    SGG PLT XN 4/16/4 - 1005,!- Construction Name
    Etage:HALLETAGE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.6666282985,            !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    4.3261,                  !- Vertex 1 Z-coordinate {m}
    10.5104282985,           !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    4.3261,                  !- Vertex 2 Z-coordinate {m}
    10.5104282985,           !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    5.4171,                  !- Vertex 3 Z-coordinate {m}
    9.6666282985,            !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    5.4171;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,191m2
FenestrationSurface:Detailed,
    Etage:HALLETAGE_Wall_4_0_0_10_0_1_Win,  !- Name
    Window,                  !- Surface Type
    SGG PLT XN 4/16/4 - 1005,!- Construction Name
    Etage:HALLETAGE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.4461282985,            !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    4.1411,                  !- Vertex 1 Z-coordinate {m}
    9.3796282985,            !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    4.1411,                  !- Vertex 2 Z-coordinate {m}
    9.3796282985,            !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    5.4171,                  !- Vertex 3 Z-coordinate {m}
    8.4461282985,            !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    5.4171;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,191m2
FenestrationSurface:Detailed,
    Etage:HALLETAGE_Wall_4_0_0_11_0_0_Win,  !- Name
    Window,                  !- Surface Type
    SGG PLT XN 4/16/4 - 1005,!- Construction Name
    Etage:HALLETAGE_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.4286282985,            !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    4.1411,                  !- Vertex 1 Z-coordinate {m}
    8.3621282985,            !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    4.1411,                  !- Vertex 2 Z-coordinate {m}
    8.3621282985,            !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    5.4171,                  !- Vertex 3 Z-coordinate {m}
    7.4286282985,            !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    5.4171;                  !- Vertex 4 Z-coordinate {m}

! Door, 2,461m2
FenestrationSurface:Detailed,
    Etage:HALLETAGE_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    NR 3 - Portes,           !- Construction Name
    Etage:HALLETAGE_Partition_5_0_0,  !- Building Surface Name
    Etage:TURING_Partition_4_0_0_0_0_0_Door_10026,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.8826282975,           !- Vertex 1 X-coordinate {m}
    14.6498683568,           !- Vertex 1 Y-coordinate {m}
    3.099,                   !- Vertex 1 Z-coordinate {m}
    14.8826282975,           !- Vertex 2 X-coordinate {m}
    15.7998683568,           !- Vertex 2 Y-coordinate {m}
    3.099,                   !- Vertex 2 Z-coordinate {m}
    14.8826282975,           !- Vertex 3 X-coordinate {m}
    15.7998683568,           !- Vertex 3 Y-coordinate {m}
    5.2389,                  !- Vertex 3 Z-coordinate {m}
    14.8826282975,           !- Vertex 4 X-coordinate {m}
    14.6498683568,           !- Vertex 4 Y-coordinate {m}
    5.2389;                  !- Vertex 4 Z-coordinate {m}

! Door, 2,461m2
FenestrationSurface:Detailed,
    Etage:TURING_Partition_4_0_0_0_0_0_Door_10026,  !- Name
    Door,                    !- Surface Type
    NR 3 - Portes_Rev,       !- Construction Name
    Etage:TURING_Partition_4_0_10024,  !- Building Surface Name
    Etage:HALLETAGE_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.8826282975,           !- Vertex 1 X-coordinate {m}
    15.7998683568,           !- Vertex 1 Y-coordinate {m}
    3.099,                   !- Vertex 1 Z-coordinate {m}
    14.8826282975,           !- Vertex 2 X-coordinate {m}
    14.6498683568,           !- Vertex 2 Y-coordinate {m}
    3.099,                   !- Vertex 2 Z-coordinate {m}
    14.8826282975,           !- Vertex 3 X-coordinate {m}
    14.6498683568,           !- Vertex 3 Y-coordinate {m}
    5.2389,                  !- Vertex 3 Z-coordinate {m}
    14.8826282975,           !- Vertex 4 X-coordinate {m}
    15.7998683568,           !- Vertex 4 Y-coordinate {m}
    5.2389;                  !- Vertex 4 Z-coordinate {m}

! Window, 3,590m2
FenestrationSurface:Detailed,
    Etage:HALLETAGE_Partition_6_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    NR3 - vitrage intern - 1001,  !- Construction Name
    Etage:HALLETAGE_Partition_6_0_0,  !- Building Surface Name
    Etage:LOCALSERVEURS_Partition_4_0_0_0_0_0_Win_10028,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    6,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.6676282985,           !- Vertex 1 X-coordinate {m}
    16.5408683579,           !- Vertex 1 Y-coordinate {m}
    3.3289,                  !- Vertex 1 Z-coordinate {m}
    12.7476282985,           !- Vertex 2 X-coordinate {m}
    16.5408683579,           !- Vertex 2 Y-coordinate {m}
    3.3289,                  !- Vertex 2 Z-coordinate {m}
    12.7476282985,           !- Vertex 3 X-coordinate {m}
    16.5408683579,           !- Vertex 3 Y-coordinate {m}
    5.1989,                  !- Vertex 3 Z-coordinate {m}
    14.6676282985,           !- Vertex 4 X-coordinate {m}
    16.5408683579,           !- Vertex 4 Y-coordinate {m}
    5.1989;                  !- Vertex 4 Z-coordinate {m}

! Window, 3,590m2
FenestrationSurface:Detailed,
    Etage:LOCALSERVEURS_Partition_4_0_0_0_0_0_Win_10028,  !- Name
    Window,                  !- Surface Type
    NR3 - vitrage intern - 1001,  !- Construction Name
    Etage:LOCALSERVEURS_Partition_4_0_10026,  !- Building Surface Name
    Etage:HALLETAGE_Partition_6_0_0_0_0_0_Win,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    6,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.7476282985,           !- Vertex 1 X-coordinate {m}
    16.5408683579,           !- Vertex 1 Y-coordinate {m}
    3.3289,                  !- Vertex 1 Z-coordinate {m}
    14.6676282985,           !- Vertex 2 X-coordinate {m}
    16.5408683579,           !- Vertex 2 Y-coordinate {m}
    3.3289,                  !- Vertex 2 Z-coordinate {m}
    14.6676282985,           !- Vertex 3 X-coordinate {m}
    16.5408683579,           !- Vertex 3 Y-coordinate {m}
    5.1989,                  !- Vertex 3 Z-coordinate {m}
    12.7476282985,           !- Vertex 4 X-coordinate {m}
    16.5408683579,           !- Vertex 4 Y-coordinate {m}
    5.1989;                  !- Vertex 4 Z-coordinate {m}

! Sub-surface, 1,009m2
FenestrationSurface:Detailed,
    RDC:TESLA_Wall_4_0_0_0_0_12_Subsurface,  !- Name
    Door,                    !- Surface Type
    NR3 - Panneaux avec émalit,  !- Construction Name
    RDC:TESLA_Wall_4_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.9626732885,            !- Vertex 1 X-coordinate {m}
    14.2998683579,           !- Vertex 1 Y-coordinate {m}
    0.2051,                  !- Vertex 1 Z-coordinate {m}
    6.9761732885,            !- Vertex 2 X-coordinate {m}
    14.2998683579,           !- Vertex 2 Y-coordinate {m}
    0.2051,                  !- Vertex 2 Z-coordinate {m}
    6.9761732885,            !- Vertex 3 X-coordinate {m}
    14.2998683579,           !- Vertex 3 Y-coordinate {m}
    1.2011,                  !- Vertex 3 Z-coordinate {m}
    5.9626732885,            !- Vertex 4 X-coordinate {m}
    14.2998683579,           !- Vertex 4 Y-coordinate {m}
    1.2011;                  !- Vertex 4 Z-coordinate {m}

! Sub-surface, 1,009m2
FenestrationSurface:Detailed,
    RDC:TESLA_Wall_4_0_0_1_0_11_Subsurface,  !- Name
    Door,                    !- Surface Type
    NR3 - Panneaux avec émalit,  !- Construction Name
    RDC:TESLA_Wall_4_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.9451732885,            !- Vertex 1 X-coordinate {m}
    14.2998683579,           !- Vertex 1 Y-coordinate {m}
    0.2051,                  !- Vertex 1 Z-coordinate {m}
    5.9586732885,            !- Vertex 2 X-coordinate {m}
    14.2998683579,           !- Vertex 2 Y-coordinate {m}
    0.2051,                  !- Vertex 2 Z-coordinate {m}
    5.9586732885,            !- Vertex 3 X-coordinate {m}
    14.2998683579,           !- Vertex 3 Y-coordinate {m}
    1.2011,                  !- Vertex 3 Z-coordinate {m}
    4.9451732885,            !- Vertex 4 X-coordinate {m}
    14.2998683579,           !- Vertex 4 Y-coordinate {m}
    1.2011;                  !- Vertex 4 Z-coordinate {m}

! Sub-surface, 2,023m2
FenestrationSurface:Detailed,
    RDC:TESLA_Wall_4_0_0_2_0_10_Subsurface,  !- Name
    Door,                    !- Surface Type
    NR3 - Panneaux avec émalit,  !- Construction Name
    RDC:TESLA_Wall_4_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.6456732885,            !- Vertex 1 X-coordinate {m}
    14.2998683579,           !- Vertex 1 Y-coordinate {m}
    0.2051,                  !- Vertex 1 Z-coordinate {m}
    4.6766732885,            !- Vertex 2 X-coordinate {m}
    14.2998683579,           !- Vertex 2 Y-coordinate {m}
    0.2051,                  !- Vertex 2 Z-coordinate {m}
    4.6766732885,            !- Vertex 3 X-coordinate {m}
    14.2998683579,           !- Vertex 3 Y-coordinate {m}
    1.2011,                  !- Vertex 3 Z-coordinate {m}
    2.6456732885,            !- Vertex 4 X-coordinate {m}
    14.2998683579,           !- Vertex 4 Y-coordinate {m}
    1.2011;                  !- Vertex 4 Z-coordinate {m}

! Sub-surface, 2,023m2
FenestrationSurface:Detailed,
    RDC:TESLA_Wall_4_0_0_3_0_9_Subsurface,  !- Name
    Door,                    !- Surface Type
    NR3 - Panneaux avec émalit,  !- Construction Name
    RDC:TESLA_Wall_4_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.2446732885,            !- Vertex 1 X-coordinate {m}
    14.2998683579,           !- Vertex 1 Y-coordinate {m}
    0.2051,                  !- Vertex 1 Z-coordinate {m}
    9.2756732885,            !- Vertex 2 X-coordinate {m}
    14.2998683579,           !- Vertex 2 Y-coordinate {m}
    0.2051,                  !- Vertex 2 Z-coordinate {m}
    9.2756732885,            !- Vertex 3 X-coordinate {m}
    14.2998683579,           !- Vertex 3 Y-coordinate {m}
    1.2011,                  !- Vertex 3 Z-coordinate {m}
    7.2446732885,            !- Vertex 4 X-coordinate {m}
    14.2998683579,           !- Vertex 4 Y-coordinate {m}
    1.2011;                  !- Vertex 4 Z-coordinate {m}

! Sub-surface, 2,023m2
FenestrationSurface:Detailed,
    RDC:TESLA_Wall_4_0_0_4_0_8_Subsurface,  !- Name
    Door,                    !- Surface Type
    NR3 - Panneaux avec émalit,  !- Construction Name
    RDC:TESLA_Wall_4_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.3461732885,            !- Vertex 1 X-coordinate {m}
    14.2998683579,           !- Vertex 1 Y-coordinate {m}
    0.2051,                  !- Vertex 1 Z-coordinate {m}
    2.3771732885,            !- Vertex 2 X-coordinate {m}
    14.2998683579,           !- Vertex 2 Y-coordinate {m}
    0.2051,                  !- Vertex 2 Z-coordinate {m}
    2.3771732885,            !- Vertex 3 X-coordinate {m}
    14.2998683579,           !- Vertex 3 Y-coordinate {m}
    1.2011,                  !- Vertex 3 Z-coordinate {m}
    0.3461732885,            !- Vertex 4 X-coordinate {m}
    14.2998683579,           !- Vertex 4 Y-coordinate {m}
    1.2011;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,191m2
FenestrationSurface:Detailed,
    RDC:TESLA_Wall_4_0_0_5_0_7_Win,  !- Name
    Window,                  !- Surface Type
    SGG PLT XN 4/16/4 - 1006,!- Construction Name
    RDC:TESLA_Wall_4_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.3021732885,            !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    1.2451,                  !- Vertex 1 Z-coordinate {m}
    9.2356732885,            !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    1.2451,                  !- Vertex 2 Z-coordinate {m}
    9.2356732885,            !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    2.5211,                  !- Vertex 3 Z-coordinate {m}
    8.3021732885,            !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    2.5211;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,191m2
FenestrationSurface:Detailed,
    RDC:TESLA_Wall_4_0_0_6_0_6_Win,  !- Name
    Window,                  !- Surface Type
    SGG PLT XN 4/16/4 - 1006,!- Construction Name
    RDC:TESLA_Wall_4_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.2846732885,            !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    1.2451,                  !- Vertex 1 Z-coordinate {m}
    8.2181732885,            !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    1.2451,                  !- Vertex 2 Z-coordinate {m}
    8.2181732885,            !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    2.5211,                  !- Vertex 3 Z-coordinate {m}
    7.2846732885,            !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    2.5211;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,191m2
FenestrationSurface:Detailed,
    RDC:TESLA_Wall_4_0_0_7_0_5_Win,  !- Name
    Window,                  !- Surface Type
    SGG PLT XN 4/16/4 - 1006,!- Construction Name
    RDC:TESLA_Wall_4_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.0026732885,            !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    1.2451,                  !- Vertex 1 Z-coordinate {m}
    6.9361732885,            !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    1.2451,                  !- Vertex 2 Z-coordinate {m}
    6.9361732885,            !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    2.5211,                  !- Vertex 3 Z-coordinate {m}
    6.0026732885,            !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    2.5211;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,191m2
FenestrationSurface:Detailed,
    RDC:TESLA_Wall_4_0_0_8_0_4_Win,  !- Name
    Window,                  !- Surface Type
    NR3 - Double vitrage feuilleté_Z-30 - 1007,  !- Construction Name
    RDC:TESLA_Wall_4_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.9851732885,            !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    1.2451,                  !- Vertex 1 Z-coordinate {m}
    5.9186732885,            !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    1.2451,                  !- Vertex 2 Z-coordinate {m}
    5.9186732885,            !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    2.5211,                  !- Vertex 3 Z-coordinate {m}
    4.9851732885,            !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    2.5211;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,191m2
FenestrationSurface:Detailed,
    RDC:TESLA_Wall_4_0_0_9_0_3_Win,  !- Name
    Window,                  !- Surface Type
    SGG PLT XN 4/16/4 - 1006,!- Construction Name
    RDC:TESLA_Wall_4_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.7031732885,            !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    1.2451,                  !- Vertex 1 Z-coordinate {m}
    4.6366732885,            !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    1.2451,                  !- Vertex 2 Z-coordinate {m}
    4.6366732885,            !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    2.5211,                  !- Vertex 3 Z-coordinate {m}
    3.7031732885,            !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    2.5211;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,191m2
FenestrationSurface:Detailed,
    RDC:TESLA_Wall_4_0_0_10_0_2_Win,  !- Name
    Window,                  !- Surface Type
    SGG PLT XN 4/16/4 - 1006,!- Construction Name
    RDC:TESLA_Wall_4_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.6856732885,            !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    1.2451,                  !- Vertex 1 Z-coordinate {m}
    3.6191732885,            !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    1.2451,                  !- Vertex 2 Z-coordinate {m}
    3.6191732885,            !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    2.5211,                  !- Vertex 3 Z-coordinate {m}
    2.6856732885,            !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    2.5211;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,191m2
FenestrationSurface:Detailed,
    RDC:TESLA_Wall_4_0_0_11_0_1_Win,  !- Name
    Window,                  !- Surface Type
    SGG PLT XN 4/16/4 - 1006,!- Construction Name
    RDC:TESLA_Wall_4_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.4036732885,            !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    1.2451,                  !- Vertex 1 Z-coordinate {m}
    2.3371732885,            !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    1.2451,                  !- Vertex 2 Z-coordinate {m}
    2.3371732885,            !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    2.5211,                  !- Vertex 3 Z-coordinate {m}
    1.4036732885,            !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    2.5211;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,191m2
FenestrationSurface:Detailed,
    RDC:TESLA_Wall_4_0_0_12_0_0_Win,  !- Name
    Window,                  !- Surface Type
    NR3 - Double vitrage feuilleté_Z-30 - 1007,  !- Construction Name
    RDC:TESLA_Wall_4_0_0,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.3861732885,            !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    1.2451,                  !- Vertex 1 Z-coordinate {m}
    1.3196732885,            !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    1.2451,                  !- Vertex 2 Z-coordinate {m}
    1.3196732885,            !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    2.5211,                  !- Vertex 3 Z-coordinate {m}
    0.3861732885,            !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    2.5211;                  !- Vertex 4 Z-coordinate {m}

! Sub-surface, 1,009m2
FenestrationSurface:Detailed,
    RDC:LUMIERE_Wall_5_0_0_0_0_9_Subsurface,  !- Name
    Door,                    !- Surface Type
    NR3 - Panneaux avec émalit,  !- Construction Name
    RDC:LUMIERE_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.2188782985,           !- Vertex 1 X-coordinate {m}
    14.2998683579,           !- Vertex 1 Y-coordinate {m}
    0.2051,                  !- Vertex 1 Z-coordinate {m}
    16.2323782985,           !- Vertex 2 X-coordinate {m}
    14.2998683579,           !- Vertex 2 Y-coordinate {m}
    0.2051,                  !- Vertex 2 Z-coordinate {m}
    16.2323782985,           !- Vertex 3 X-coordinate {m}
    14.2998683579,           !- Vertex 3 Y-coordinate {m}
    1.2011,                  !- Vertex 3 Z-coordinate {m}
    15.2188782985,           !- Vertex 4 X-coordinate {m}
    14.2998683579,           !- Vertex 4 Y-coordinate {m}
    1.2011;                  !- Vertex 4 Z-coordinate {m}

! Sub-surface, 1,009m2
FenestrationSurface:Detailed,
    RDC:LUMIERE_Wall_5_0_0_1_0_8_Subsurface,  !- Name
    Door,                    !- Surface Type
    NR3 - Panneaux avec émalit,  !- Construction Name
    RDC:LUMIERE_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.2363782985,           !- Vertex 1 X-coordinate {m}
    14.2998683579,           !- Vertex 1 Y-coordinate {m}
    0.2051,                  !- Vertex 1 Z-coordinate {m}
    17.2498782985,           !- Vertex 2 X-coordinate {m}
    14.2998683579,           !- Vertex 2 Y-coordinate {m}
    0.2051,                  !- Vertex 2 Z-coordinate {m}
    17.2498782985,           !- Vertex 3 X-coordinate {m}
    14.2998683579,           !- Vertex 3 Y-coordinate {m}
    1.2011,                  !- Vertex 3 Z-coordinate {m}
    16.2363782985,           !- Vertex 4 X-coordinate {m}
    14.2998683579,           !- Vertex 4 Y-coordinate {m}
    1.2011;                  !- Vertex 4 Z-coordinate {m}

! Sub-surface, 2,023m2
FenestrationSurface:Detailed,
    RDC:LUMIERE_Wall_5_0_0_2_0_7_Subsurface,  !- Name
    Door,                    !- Surface Type
    NR3 - Panneaux avec émalit,  !- Construction Name
    RDC:LUMIERE_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.8553782885,           !- Vertex 1 X-coordinate {m}
    14.2998683579,           !- Vertex 1 Y-coordinate {m}
    0.2051,                  !- Vertex 1 Z-coordinate {m}
    21.8863782985,           !- Vertex 2 X-coordinate {m}
    14.2998683579,           !- Vertex 2 Y-coordinate {m}
    0.2051,                  !- Vertex 2 Z-coordinate {m}
    21.8863782985,           !- Vertex 3 X-coordinate {m}
    14.2998683579,           !- Vertex 3 Y-coordinate {m}
    1.2011,                  !- Vertex 3 Z-coordinate {m}
    19.8553782885,           !- Vertex 4 X-coordinate {m}
    14.2998683579,           !- Vertex 4 Y-coordinate {m}
    1.2011;                  !- Vertex 4 Z-coordinate {m}

! Sub-surface, 2,023m2
FenestrationSurface:Detailed,
    RDC:LUMIERE_Wall_5_0_0_3_0_6_Subsurface,  !- Name
    Door,                    !- Surface Type
    NR3 - Panneaux avec émalit,  !- Construction Name
    RDC:LUMIERE_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.5371282985,           !- Vertex 1 X-coordinate {m}
    14.2998683579,           !- Vertex 1 Y-coordinate {m}
    0.2051,                  !- Vertex 1 Z-coordinate {m}
    19.5681282885,           !- Vertex 2 X-coordinate {m}
    14.2998683579,           !- Vertex 2 Y-coordinate {m}
    0.2051,                  !- Vertex 2 Z-coordinate {m}
    19.5681282885,           !- Vertex 3 X-coordinate {m}
    14.2998683579,           !- Vertex 3 Y-coordinate {m}
    1.2011,                  !- Vertex 3 Z-coordinate {m}
    17.5371282985,           !- Vertex 4 X-coordinate {m}
    14.2998683579,           !- Vertex 4 Y-coordinate {m}
    1.2011;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,191m2
FenestrationSurface:Detailed,
    RDC:LUMIERE_Wall_5_0_0_4_0_5_Win,  !- Name
    Window,                  !- Surface Type
    SGG PLT XN 4/16/4 - 1005,!- Construction Name
    RDC:LUMIERE_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.9128782885,           !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    1.2451,                  !- Vertex 1 Z-coordinate {m}
    21.8463782982,           !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    1.2451,                  !- Vertex 2 Z-coordinate {m}
    21.8463782888,           !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    2.5211,                  !- Vertex 3 Z-coordinate {m}
    20.9128782885,           !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    2.5211;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,191m2
FenestrationSurface:Detailed,
    RDC:LUMIERE_Wall_5_0_0_5_0_4_Win,  !- Name
    Window,                  !- Surface Type
    SGG PLT XN 4/16/4 - 1005,!- Construction Name
    RDC:LUMIERE_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.8953782885,           !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    1.2451,                  !- Vertex 1 Z-coordinate {m}
    20.8288782885,           !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    1.2451,                  !- Vertex 2 Z-coordinate {m}
    20.8288782885,           !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    2.5211,                  !- Vertex 3 Z-coordinate {m}
    19.8953782885,           !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    2.5211;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,191m2
FenestrationSurface:Detailed,
    RDC:LUMIERE_Wall_5_0_0_6_0_3_Win,  !- Name
    Window,                  !- Surface Type
    SGG PLT XN 4/16/4 - 1005,!- Construction Name
    RDC:LUMIERE_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.5946282982,           !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    1.2451,                  !- Vertex 1 Z-coordinate {m}
    19.5281282885,           !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    1.2451,                  !- Vertex 2 Z-coordinate {m}
    19.5281282885,           !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    2.5211,                  !- Vertex 3 Z-coordinate {m}
    18.5946282888,           !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    2.5211;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,191m2
FenestrationSurface:Detailed,
    RDC:LUMIERE_Wall_5_0_0_7_0_2_Win,  !- Name
    Window,                  !- Surface Type
    SGG PLT XN 4/16/4 - 1005,!- Construction Name
    RDC:LUMIERE_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.5771282985,           !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    1.2451,                  !- Vertex 1 Z-coordinate {m}
    18.5106282985,           !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    1.2451,                  !- Vertex 2 Z-coordinate {m}
    18.5106282985,           !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    2.5211,                  !- Vertex 3 Z-coordinate {m}
    17.5771282985,           !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    2.5211;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,191m2
FenestrationSurface:Detailed,
    RDC:LUMIERE_Wall_5_0_0_8_0_1_Win,  !- Name
    Window,                  !- Surface Type
    NR3 - Double vitrage feuilleté_Z-30 - 1004,  !- Construction Name
    RDC:LUMIERE_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.2763782985,           !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    1.2451,                  !- Vertex 1 Z-coordinate {m}
    17.2098782985,           !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    1.2451,                  !- Vertex 2 Z-coordinate {m}
    17.2098782985,           !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    2.5211,                  !- Vertex 3 Z-coordinate {m}
    16.2763782985,           !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    2.5211;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,191m2
FenestrationSurface:Detailed,
    RDC:LUMIERE_Wall_5_0_0_9_0_0_Win,  !- Name
    Window,                  !- Surface Type
    SGG PLT XN 4/16/4 - 1005,!- Construction Name
    RDC:LUMIERE_Wall_5_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.2588782985,           !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    1.2451,                  !- Vertex 1 Z-coordinate {m}
    16.1923782985,           !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    1.2451,                  !- Vertex 2 Z-coordinate {m}
    16.1923782985,           !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    2.5211,                  !- Vertex 3 Z-coordinate {m}
    15.2588782985,           !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    2.5211;                  !- Vertex 4 Z-coordinate {m}

! Door, 1,230m2
FenestrationSurface:Detailed,
    Etage:LOCALSERVEURS_Partition_5_0_0_0_0_0_Door,  !- Name
    Door,                    !- Surface Type
    NR 3 - Portes,           !- Construction Name
    Etage:LOCALSERVEURS_Partition_5_0_0,  !- Building Surface Name
    Etage:TURING_Partition_3_0_0_0_0_0_Door_10038,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    14.8826282975,           !- Vertex 1 X-coordinate {m}
    18.3032584568,           !- Vertex 1 Y-coordinate {m}
    3.099,                   !- Vertex 1 Z-coordinate {m}
    14.8826282975,           !- Vertex 2 X-coordinate {m}
    19.4532584568,           !- Vertex 2 Y-coordinate {m}
    3.099,                   !- Vertex 2 Z-coordinate {m}
    14.8826282975,           !- Vertex 3 X-coordinate {m}
    19.4511605168,           !- Vertex 3 Y-coordinate {m}
    5.23889897;              !- Vertex 3 Z-coordinate {m}

! Door, 1,230m2
FenestrationSurface:Detailed,
    Etage:TURING_Partition_3_0_0_0_0_0_Door_10038,  !- Name
    Door,                    !- Surface Type
    NR 3 - Portes_Rev,       !- Construction Name
    Etage:TURING_Partition_3_0_10036,  !- Building Surface Name
    Etage:LOCALSERVEURS_Partition_5_0_0_0_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    14.8826282975,           !- Vertex 1 X-coordinate {m}
    19.4532584568,           !- Vertex 1 Y-coordinate {m}
    3.099,                   !- Vertex 1 Z-coordinate {m}
    14.8826282975,           !- Vertex 2 X-coordinate {m}
    18.3032584568,           !- Vertex 2 Y-coordinate {m}
    3.099,                   !- Vertex 2 Z-coordinate {m}
    14.8826282975,           !- Vertex 3 X-coordinate {m}
    19.4511605168,           !- Vertex 3 Y-coordinate {m}
    5.23889897;              !- Vertex 3 Z-coordinate {m}

! Door, 1,225m2
FenestrationSurface:Detailed,
    Etage:LOCALSERVEURS_Partition_5_0_0_1_0_0_Door,  !- Name
    Door,                    !- Surface Type
    NR 3 - Portes,           !- Construction Name
    Etage:LOCALSERVEURS_Partition_5_0_0,  !- Building Surface Name
    Etage:TURING_Partition_3_0_0_0_0_0_Door_10039,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    14.8826282975,           !- Vertex 1 X-coordinate {m}
    18.3042545628,           !- Vertex 1 Y-coordinate {m}
    3.1029723847,            !- Vertex 1 Z-coordinate {m}
    14.8826282975,           !- Vertex 2 X-coordinate {m}
    19.4494892957,           !- Vertex 2 Y-coordinate {m}
    5.23789897,              !- Vertex 2 Z-coordinate {m}
    14.8826282975,           !- Vertex 3 X-coordinate {m}
    18.3021614977,           !- Vertex 3 Y-coordinate {m}
    5.23789897;              !- Vertex 3 Z-coordinate {m}

! Door, 1,225m2
FenestrationSurface:Detailed,
    Etage:TURING_Partition_3_0_0_0_0_0_Door_10039,  !- Name
    Door,                    !- Surface Type
    NR 3 - Portes_Rev,       !- Construction Name
    Etage:TURING_Partition_3_0_10036,  !- Building Surface Name
    Etage:LOCALSERVEURS_Partition_5_0_0_1_0_0_Door,  !- Outside Boundary Condition Object
    0,                       !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    3,                       !- Number of Vertices
    14.8826282975,           !- Vertex 1 X-coordinate {m}
    18.3042545628,           !- Vertex 1 Y-coordinate {m}
    3.1029723847,            !- Vertex 1 Z-coordinate {m}
    14.8826282975,           !- Vertex 2 X-coordinate {m}
    18.3021614977,           !- Vertex 2 Y-coordinate {m}
    5.23789897,              !- Vertex 2 Z-coordinate {m}
    14.8826282975,           !- Vertex 3 X-coordinate {m}
    19.4494892957,           !- Vertex 3 Y-coordinate {m}
    5.23789897;              !- Vertex 3 Z-coordinate {m}

! Window, 1,787m2
FenestrationSurface:Detailed,
    Etage:NOBEL_Wall_4_0_0_0_0_8_Win,  !- Name
    Window,                  !- Surface Type
    NR3 - Double vitrage feuilleté_Z-30 - 1004,  !- Construction Name
    Etage:NOBEL_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.9416282885,            !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    3.1411,                  !- Vertex 1 Z-coordinate {m}
    6.8926282885,            !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    3.1411,                  !- Vertex 2 Z-coordinate {m}
    6.8926282885,            !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    4.0571,                  !- Vertex 3 Z-coordinate {m}
    4.9416282885,            !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    4.0571;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,787m2
FenestrationSurface:Detailed,
    Etage:NOBEL_Wall_4_0_0_1_0_7_Win,  !- Name
    Window,                  !- Surface Type
    NR3 - Double vitrage feuilleté_Z-30 - 1004,  !- Construction Name
    Etage:NOBEL_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.6566282885,            !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    3.1411,                  !- Vertex 1 Z-coordinate {m}
    4.6076282885,            !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    3.1411,                  !- Vertex 2 Z-coordinate {m}
    4.6076282885,            !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    4.0571,                  !- Vertex 3 Z-coordinate {m}
    2.6566282885,            !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    4.0571;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,787m2
FenestrationSurface:Detailed,
    Etage:NOBEL_Wall_4_0_0_2_0_6_Win,  !- Name
    Window,                  !- Surface Type
    NR3 - Double vitrage feuilleté_Z-30 - 1004,  !- Construction Name
    Etage:NOBEL_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.3716282885,            !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    3.1411,                  !- Vertex 1 Z-coordinate {m}
    2.3226282885,            !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    3.1411,                  !- Vertex 2 Z-coordinate {m}
    2.3226282885,            !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    4.0571,                  !- Vertex 3 Z-coordinate {m}
    0.3716282885,            !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    4.0571;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,191m2
FenestrationSurface:Detailed,
    Etage:NOBEL_Wall_4_0_0_3_0_5_Win,  !- Name
    Window,                  !- Surface Type
    SGG PLT XN 4/16/4 - 1005,!- Construction Name
    Etage:NOBEL_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    5,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.9591282885,            !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    4.1411,                  !- Vertex 1 Z-coordinate {m}
    6.8926282885,            !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    4.1411,                  !- Vertex 2 Z-coordinate {m}
    6.8926282885,            !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    5.4171,                  !- Vertex 3 Z-coordinate {m}
    5.9591282885,            !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    5.4171;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,191m2
FenestrationSurface:Detailed,
    Etage:NOBEL_Wall_4_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    SGG PLT XN 4/16/4 - 1005,!- Construction Name
    Etage:NOBEL_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.9416282885,            !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    4.1411,                  !- Vertex 1 Z-coordinate {m}
    5.8751282885,            !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    4.1411,                  !- Vertex 2 Z-coordinate {m}
    5.8751282885,            !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    5.4171,                  !- Vertex 3 Z-coordinate {m}
    4.9416282885,            !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    5.4171;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,191m2
FenestrationSurface:Detailed,
    Etage:NOBEL_Wall_4_0_0_5_0_3_Win,  !- Name
    Window,                  !- Surface Type
    SGG PLT XN 4/16/4 - 1005,!- Construction Name
    Etage:NOBEL_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.6741282885,            !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    4.1411,                  !- Vertex 1 Z-coordinate {m}
    4.6076282885,            !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    4.1411,                  !- Vertex 2 Z-coordinate {m}
    4.6076282885,            !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    5.4171,                  !- Vertex 3 Z-coordinate {m}
    3.6741282885,            !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    5.4171;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,191m2
FenestrationSurface:Detailed,
    Etage:NOBEL_Wall_4_0_0_6_0_2_Win,  !- Name
    Window,                  !- Surface Type
    SGG PLT XN 4/16/4 - 1005,!- Construction Name
    Etage:NOBEL_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.6566282885,            !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    4.1411,                  !- Vertex 1 Z-coordinate {m}
    3.5901282885,            !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    4.1411,                  !- Vertex 2 Z-coordinate {m}
    3.5901282885,            !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    5.4171,                  !- Vertex 3 Z-coordinate {m}
    2.6566282885,            !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    5.4171;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,191m2
FenestrationSurface:Detailed,
    Etage:NOBEL_Wall_4_0_0_7_0_1_Win,  !- Name
    Window,                  !- Surface Type
    SGG PLT XN 4/16/4 - 1005,!- Construction Name
    Etage:NOBEL_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    1.3891282885,            !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    4.1411,                  !- Vertex 1 Z-coordinate {m}
    2.3226282885,            !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    4.1411,                  !- Vertex 2 Z-coordinate {m}
    2.3226282885,            !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    5.4171,                  !- Vertex 3 Z-coordinate {m}
    1.3891282885,            !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    5.4171;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,191m2
FenestrationSurface:Detailed,
    Etage:NOBEL_Wall_4_0_0_8_0_0_Win,  !- Name
    Window,                  !- Surface Type
    SGG PLT XN 4/16/4 - 1005,!- Construction Name
    Etage:NOBEL_Wall_4_0_0,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.3716282885,            !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    4.1411,                  !- Vertex 1 Z-coordinate {m}
    1.3051282885,            !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    4.1411,                  !- Vertex 2 Z-coordinate {m}
    1.3051282885,            !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    5.4171,                  !- Vertex 3 Z-coordinate {m}
    0.3716282885,            !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    5.4171;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,787m2
FenestrationSurface:Detailed,
    Etage:TURING_Wall_5_0_0_0_0_8_Win,  !- Name
    Window,                  !- Surface Type
    NR3 - Double vitrage feuilleté_Z-30 - 1004,  !- Construction Name
    Etage:TURING_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.2588782985,           !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    3.1411,                  !- Vertex 1 Z-coordinate {m}
    17.2098782985,           !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    3.1411,                  !- Vertex 2 Z-coordinate {m}
    17.2098782985,           !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    4.0571,                  !- Vertex 3 Z-coordinate {m}
    15.2588782985,           !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    4.0571;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,787m2
FenestrationSurface:Detailed,
    Etage:TURING_Wall_5_0_0_1_0_7_Win,  !- Name
    Window,                  !- Surface Type
    NR3 - Double vitrage feuilleté_Z-30 - 1004,  !- Construction Name
    Etage:TURING_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.5771282985,           !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    3.1411,                  !- Vertex 1 Z-coordinate {m}
    19.5281282985,           !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    3.1411,                  !- Vertex 2 Z-coordinate {m}
    19.5281282985,           !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    4.0571,                  !- Vertex 3 Z-coordinate {m}
    17.5771282985,           !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    4.0571;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,787m2
FenestrationSurface:Detailed,
    Etage:TURING_Wall_5_0_0_2_0_6_Win,  !- Name
    Window,                  !- Surface Type
    NR3 - Double vitrage feuilleté_Z-30 - 1004,  !- Construction Name
    Etage:TURING_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.8953782985,           !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    3.1411,                  !- Vertex 1 Z-coordinate {m}
    21.8463782985,           !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    3.1411,                  !- Vertex 2 Z-coordinate {m}
    21.8463782985,           !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    4.0571,                  !- Vertex 3 Z-coordinate {m}
    19.8953782985,           !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    4.0571;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,191m2
FenestrationSurface:Detailed,
    Etage:TURING_Wall_5_0_0_3_0_5_Win,  !- Name
    Window,                  !- Surface Type
    SGG PLT XN 4/16/4 - 1005,!- Construction Name
    Etage:TURING_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.9128782985,           !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    4.1411,                  !- Vertex 1 Z-coordinate {m}
    21.8463782985,           !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    4.1411,                  !- Vertex 2 Z-coordinate {m}
    21.8463782985,           !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    5.4171,                  !- Vertex 3 Z-coordinate {m}
    20.9128782985,           !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    5.4171;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,191m2
FenestrationSurface:Detailed,
    Etage:TURING_Wall_5_0_0_4_0_4_Win,  !- Name
    Window,                  !- Surface Type
    SGG PLT XN 4/16/4 - 1005,!- Construction Name
    Etage:TURING_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    19.8953782985,           !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    4.1411,                  !- Vertex 1 Z-coordinate {m}
    20.8288782985,           !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    4.1411,                  !- Vertex 2 Z-coordinate {m}
    20.8288782985,           !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    5.4171,                  !- Vertex 3 Z-coordinate {m}
    19.8953782985,           !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    5.4171;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,191m2
FenestrationSurface:Detailed,
    Etage:TURING_Wall_5_0_0_5_0_3_Win,  !- Name
    Window,                  !- Surface Type
    SGG PLT XN 4/16/4 - 1005,!- Construction Name
    Etage:TURING_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.5946282982,           !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    4.1411,                  !- Vertex 1 Z-coordinate {m}
    19.5281282985,           !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    4.1411,                  !- Vertex 2 Z-coordinate {m}
    19.5281282985,           !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    5.4171,                  !- Vertex 3 Z-coordinate {m}
    18.5946282888,           !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    5.4171;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,191m2
FenestrationSurface:Detailed,
    Etage:TURING_Wall_5_0_0_6_0_2_Win,  !- Name
    Window,                  !- Surface Type
    SGG PLT XN 4/16/4 - 1005,!- Construction Name
    Etage:TURING_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.5771282985,           !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    4.1411,                  !- Vertex 1 Z-coordinate {m}
    18.5106282982,           !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    4.1411,                  !- Vertex 2 Z-coordinate {m}
    18.5106282888,           !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    5.4171,                  !- Vertex 3 Z-coordinate {m}
    17.5771282985,           !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    5.4171;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,191m2
FenestrationSurface:Detailed,
    Etage:TURING_Wall_5_0_0_7_0_1_Win,  !- Name
    Window,                  !- Surface Type
    SGG PLT XN 4/16/4 - 1005,!- Construction Name
    Etage:TURING_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.2763782985,           !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    4.1411,                  !- Vertex 1 Z-coordinate {m}
    17.2098782985,           !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    4.1411,                  !- Vertex 2 Z-coordinate {m}
    17.2098782985,           !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    5.4171,                  !- Vertex 3 Z-coordinate {m}
    16.2763782985,           !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    5.4171;                  !- Vertex 4 Z-coordinate {m}

! Window, 1,191m2
FenestrationSurface:Detailed,
    Etage:TURING_Wall_5_0_0_8_0_0_Win,  !- Name
    Window,                  !- Surface Type
    SGG PLT XN 4/16/4 - 1005,!- Construction Name
    Etage:TURING_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    2,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.2588782985,           !- Vertex 1 X-coordinate {m}
    14.3598683579,           !- Vertex 1 Y-coordinate {m}
    4.1411,                  !- Vertex 1 Z-coordinate {m}
    16.1923782985,           !- Vertex 2 X-coordinate {m}
    14.3598683579,           !- Vertex 2 Y-coordinate {m}
    4.1411,                  !- Vertex 2 Z-coordinate {m}
    16.1923782985,           !- Vertex 3 X-coordinate {m}
    14.3598683579,           !- Vertex 3 Y-coordinate {m}
    5.4171,                  !- Vertex 3 Z-coordinate {m}
    15.2588782985,           !- Vertex 4 X-coordinate {m}
    14.3598683579,           !- Vertex 4 Y-coordinate {m}
    5.4171;                  !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWSHADINGCONTROL ===========

WindowShadingControl,
    11002,                   !- Name
    RDC:HALLRDC,             !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    NR3 - Double vitrage feuilleté_Z-30 - 2002,  !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    Shutters schedule,       !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    RDC:HALLRDC_Wall_6_0_0_0_0_2_Win,  !- Fenestration Surface 1 Name
    RDC:HALLRDC_Wall_6_0_0_1_0_1_Win,  !- Fenestration Surface 2 Name
    RDC:HALLRDC_Wall_6_0_0_2_0_0_Win;  !- Fenestration Surface 3 Name

WindowShadingControl,
    11003,                   !- Name
    RDC:HALLRDC,             !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    SGG PLT XN 4/16/4 - 2003,!- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    Shutters schedule,       !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    RDC:HALLRDC_Wall_8_0_0_1_0_1_Win,  !- Fenestration Surface 1 Name
    RDC:HALLRDC_Wall_8_0_0_2_0_0_Win;  !- Fenestration Surface 2 Name

WindowShadingControl,
    11004,                   !- Name
    RDC:HALLRDC,             !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    NR3 - Double vitrage feuilleté_Z-30 - 2004,  !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    Shutters schedule,       !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Etage:HALLETAGE_Wall_4_0_0_0_0_11_Win,  !- Fenestration Surface 1 Name
    Etage:HALLETAGE_Wall_4_0_0_1_0_10_Win,  !- Fenestration Surface 2 Name
    Etage:HALLETAGE_Wall_4_0_0_4_0_7_Win,  !- Fenestration Surface 3 Name
    Etage:HALLETAGE_Wall_4_0_0_5_0_6_Win,  !- Fenestration Surface 4 Name
    Etage:HALLETAGE_Wall_4_0_0_6_0_5_Win;  !- Fenestration Surface 5 Name

WindowShadingControl,
    21004,                   !- Name
    RDC:LUMIERE,             !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    NR3 - Double vitrage feuilleté_Z-30 - 2004,  !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    Shutters schedule,       !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    RDC:LUMIERE_Wall_5_0_0_8_0_1_Win;  !- Fenestration Surface 1 Name

WindowShadingControl,
    31004,                   !- Name
    Etage:NOBEL,             !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    NR3 - Double vitrage feuilleté_Z-30 - 2004,  !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    Shutters schedule,       !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Etage:NOBEL_Wall_4_0_0_0_0_8_Win,  !- Fenestration Surface 1 Name
    Etage:NOBEL_Wall_4_0_0_1_0_7_Win,  !- Fenestration Surface 2 Name
    Etage:NOBEL_Wall_4_0_0_2_0_6_Win;  !- Fenestration Surface 3 Name

WindowShadingControl,
    41004,                   !- Name
    Etage:TURING,            !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    NR3 - Double vitrage feuilleté_Z-30 - 2004,  !- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    Shutters schedule,       !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Etage:TURING_Wall_5_0_0_0_0_8_Win,  !- Fenestration Surface 1 Name
    Etage:TURING_Wall_5_0_0_1_0_7_Win,  !- Fenestration Surface 2 Name
    Etage:TURING_Wall_5_0_0_2_0_6_Win;  !- Fenestration Surface 3 Name

WindowShadingControl,
    11005,                   !- Name
    RDC:HALLRDC,             !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    SGG PLT XN 4/16/4 - 2005,!- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    Shutters schedule,       !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Etage:HALLETAGE_Wall_4_0_0_2_0_9_Win,  !- Fenestration Surface 1 Name
    Etage:HALLETAGE_Wall_4_0_0_3_0_8_Win,  !- Fenestration Surface 2 Name
    Etage:HALLETAGE_Wall_4_0_0_7_0_4_Win,  !- Fenestration Surface 3 Name
    Etage:HALLETAGE_Wall_4_0_0_8_0_3_Win,  !- Fenestration Surface 4 Name
    Etage:HALLETAGE_Wall_4_0_0_9_0_2_Win,  !- Fenestration Surface 5 Name
    Etage:HALLETAGE_Wall_4_0_0_10_0_1_Win,  !- Fenestration Surface 6 Name
    Etage:HALLETAGE_Wall_4_0_0_11_0_0_Win;  !- Fenestration Surface 7 Name

WindowShadingControl,
    21005,                   !- Name
    RDC:LUMIERE,             !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    SGG PLT XN 4/16/4 - 2005,!- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    Shutters schedule,       !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    RDC:LUMIERE_Wall_5_0_0_4_0_5_Win,  !- Fenestration Surface 1 Name
    RDC:LUMIERE_Wall_5_0_0_5_0_4_Win,  !- Fenestration Surface 2 Name
    RDC:LUMIERE_Wall_5_0_0_6_0_3_Win,  !- Fenestration Surface 3 Name
    RDC:LUMIERE_Wall_5_0_0_7_0_2_Win,  !- Fenestration Surface 4 Name
    RDC:LUMIERE_Wall_5_0_0_9_0_0_Win;  !- Fenestration Surface 5 Name

WindowShadingControl,
    31005,                   !- Name
    Etage:NOBEL,             !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    SGG PLT XN 4/16/4 - 2005,!- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    Shutters schedule,       !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Etage:NOBEL_Wall_4_0_0_3_0_5_Win,  !- Fenestration Surface 1 Name
    Etage:NOBEL_Wall_4_0_0_4_0_4_Win,  !- Fenestration Surface 2 Name
    Etage:NOBEL_Wall_4_0_0_5_0_3_Win,  !- Fenestration Surface 3 Name
    Etage:NOBEL_Wall_4_0_0_6_0_2_Win,  !- Fenestration Surface 4 Name
    Etage:NOBEL_Wall_4_0_0_7_0_1_Win,  !- Fenestration Surface 5 Name
    Etage:NOBEL_Wall_4_0_0_8_0_0_Win;  !- Fenestration Surface 6 Name

WindowShadingControl,
    41005,                   !- Name
    Etage:TURING,            !- Zone Name
    ,                        !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    SGG PLT XN 4/16/4 - 2005,!- Construction with Shading Name
    OnIfHighSolarOnWindow,   !- Shading Control Type
    Shutters schedule,       !- Schedule Name
    120,                     !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    Etage:TURING_Wall_5_0_0_3_0_5_Win,  !- Fenestration Surface 1 Name
    Etage:TURING_Wall_5_0_0_4_0_4_Win,  !- Fenestration Surface 2 Name
    Etage:TURING_Wall_5_0_0_5_0_3_Win,  !- Fenestration Surface 3 Name
    Etage:TURING_Wall_5_0_0_6_0_2_Win,  !- Fenestration Surface 4 Name
    Etage:TURING_Wall_5_0_0_7_0_1_Win,  !- Fenestration Surface 5 Name
    Etage:TURING_Wall_5_0_0_8_0_0_Win;  !- Fenestration Surface 6 Name


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.04,                    !- Frame Width {m}
    0.025,                   !- Frame Outside Projection {m}
    0.025,                   !- Frame Inside Projection {m}
    8.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    Suspended,               !- Divider Type
    ,                        !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    ,                        !- Divider Outside Projection {m}
    ,                        !- Divider Inside Projection {m}
    ,                        !- Divider Conductance {W/m2-K}
    ,                        !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    ,                        !- Divider Solar Absorptance
    ,                        !- Divider Visible Absorptance
    ,                        !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0.06,                    !- Inside Sill Depth {m}
    0.7,                     !- Inside Sill Solar Absorptance
    0.06,                    !- Inside Reveal Depth {m}
    0.7;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    2,                       !- Name
    0.04,                    !- Frame Width {m}
    0.025,                   !- Frame Outside Projection {m}
    0.025,                   !- Frame Inside Projection {m}
    500,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.3,                     !- Frame Solar Absorptance
    0.3,                     !- Frame Visible Absorptance
    0.3,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    ,                        !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    ,                        !- Divider Outside Projection {m}
    ,                        !- Divider Inside Projection {m}
    ,                        !- Divider Conductance {W/m2-K}
    ,                        !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    ,                        !- Divider Solar Absorptance
    ,                        !- Divider Visible Absorptance
    ,                        !- Divider Thermal Hemispherical Emissivity
    0.3,                     !- Outside Reveal Solar Absorptance
    0.06,                    !- Inside Sill Depth {m}
    0.3,                     !- Inside Sill Solar Absorptance
    0.06,                    !- Inside Reveal Depth {m}
    0.3;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    3,                       !- Name
    0.04,                    !- Frame Width {m}
    0.025,                   !- Frame Outside Projection {m}
    0.025,                   !- Frame Inside Projection {m}
    500,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.3,                     !- Frame Solar Absorptance
    0.3,                     !- Frame Visible Absorptance
    0.3,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0.025,                   !- Divider Outside Projection {m}
    0.025,                   !- Divider Inside Projection {m}
    500,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.3,                     !- Divider Solar Absorptance
    0.3,                     !- Divider Visible Absorptance
    0.3,                     !- Divider Thermal Hemispherical Emissivity
    0.3,                     !- Outside Reveal Solar Absorptance
    0.06,                    !- Inside Sill Depth {m}
    0.3,                     !- Inside Sill Solar Absorptance
    0.06,                    !- Inside Reveal Depth {m}
    0.3;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    4,                       !- Name
    0.04,                    !- Frame Width {m}
    0.025,                   !- Frame Outside Projection {m}
    0.025,                   !- Frame Inside Projection {m}
    500,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.3,                     !- Frame Solar Absorptance
    0.3,                     !- Frame Visible Absorptance
    0.3,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.025,                   !- Divider Outside Projection {m}
    0.025,                   !- Divider Inside Projection {m}
    500,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.3,                     !- Divider Solar Absorptance
    0.3,                     !- Divider Visible Absorptance
    0.3,                     !- Divider Thermal Hemispherical Emissivity
    0.3,                     !- Outside Reveal Solar Absorptance
    0.06,                    !- Inside Sill Depth {m}
    0.3,                     !- Inside Sill Solar Absorptance
    0.06,                    !- Inside Reveal Depth {m}
    0.3;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    5,                       !- Name
    0.04,                    !- Frame Width {m}
    0.025,                   !- Frame Outside Projection {m}
    0.025,                   !- Frame Inside Projection {m}
    500,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.3,                     !- Frame Solar Absorptance
    0.3,                     !- Frame Visible Absorptance
    0.3,                     !- Frame Thermal Hemispherical Emissivity
    Suspended,               !- Divider Type
    ,                        !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    ,                        !- Divider Outside Projection {m}
    ,                        !- Divider Inside Projection {m}
    ,                        !- Divider Conductance {W/m2-K}
    ,                        !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    ,                        !- Divider Solar Absorptance
    ,                        !- Divider Visible Absorptance
    ,                        !- Divider Thermal Hemispherical Emissivity
    0.3,                     !- Outside Reveal Solar Absorptance
    0.06,                    !- Inside Sill Depth {m}
    0.3,                     !- Inside Sill Solar Absorptance
    0.06,                    !- Inside Reveal Depth {m}
    0.3;                     !- Inside Reveal Solar Absorptance

WindowProperty:FrameAndDivider,
    6,                       !- Name
    0.04,                    !- Frame Width {m}
    0.025,                   !- Frame Outside Projection {m}
    0.025,                   !- Frame Inside Projection {m}
    8.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    Suspended,               !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.025,                   !- Divider Outside Projection {m}
    0.025,                   !- Divider Inside Projection {m}
    8.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Divider Solar Absorptance
    0.7,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.7,                     !- Outside Reveal Solar Absorptance
    0.06,                    !- Inside Sill Depth {m}
    0.7,                     !- Inside Sill Solar Absorptance
    0.06,                    !- Inside Reveal Depth {m}
    0.7;                     !- Inside Reveal Solar Absorptance


!-   ===========  ALL OBJECTS IN CLASS: SHADING:SITE:DETAILED ===========

Shading:Site:Detailed,
    Smart Building NR3 - Bloc composant 2 - Surface 1 (1),  !- Name
    Transmittance schedule for Smart Building NR3 - Bloc composant 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    87.7843925992,           !- Vertex 1 X-coordinate {m}
    -28.0744518798,          !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -27.2156074008,          !- Vertex 2 X-coordinate {m}
    -28.0744518798,          !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -27.2156074008,          !- Vertex 3 X-coordinate {m}
    -8.0744518798,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    87.7843925992,           !- Vertex 4 X-coordinate {m}
    -8.0744518798,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Site:Detailed,
    Smart Building NR3 - Bloc composant 2 - Surface 2 (2),  !- Name
    Transmittance schedule for Smart Building NR3 - Bloc composant 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -27.2156074008,          !- Vertex 1 X-coordinate {m}
    -28.0744518798,          !- Vertex 1 Y-coordinate {m}
    12,                      !- Vertex 1 Z-coordinate {m}
    87.7843925992,           !- Vertex 2 X-coordinate {m}
    -28.0744518798,          !- Vertex 2 Y-coordinate {m}
    12,                      !- Vertex 2 Z-coordinate {m}
    87.7843925992,           !- Vertex 3 X-coordinate {m}
    -8.0744518798,           !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    -27.2156074008,          !- Vertex 4 X-coordinate {m}
    -8.0744518798,           !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

Shading:Site:Detailed,
    Smart Building NR3 - Bloc composant 2 - Surface 3 (3),  !- Name
    Transmittance schedule for Smart Building NR3 - Bloc composant 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    87.7843925992,           !- Vertex 1 X-coordinate {m}
    -8.0744518798,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -27.2156074008,          !- Vertex 2 X-coordinate {m}
    -8.0744518798,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -27.2156074008,          !- Vertex 3 X-coordinate {m}
    -8.0744518798,           !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    87.7843925992,           !- Vertex 4 X-coordinate {m}
    -8.0744518798,           !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

Shading:Site:Detailed,
    Smart Building NR3 - Bloc composant 2 - Surface 4 (4),  !- Name
    Transmittance schedule for Smart Building NR3 - Bloc composant 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    87.7843925992,           !- Vertex 1 X-coordinate {m}
    -28.0744518798,          !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    87.7843925992,           !- Vertex 2 X-coordinate {m}
    -8.0744518798,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    87.7843925992,           !- Vertex 3 X-coordinate {m}
    -8.0744518798,           !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    87.7843925992,           !- Vertex 4 X-coordinate {m}
    -28.0744518798,          !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

Shading:Site:Detailed,
    Smart Building NR3 - Bloc composant 2 - Surface 5 (5),  !- Name
    Transmittance schedule for Smart Building NR3 - Bloc composant 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -27.2156074008,          !- Vertex 1 X-coordinate {m}
    -28.0744518798,          !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    87.7843925992,           !- Vertex 2 X-coordinate {m}
    -28.0744518798,          !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    87.7843925992,           !- Vertex 3 X-coordinate {m}
    -28.0744518798,          !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    -27.2156074008,          !- Vertex 4 X-coordinate {m}
    -28.0744518798,          !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

Shading:Site:Detailed,
    Smart Building NR3 - Bloc composant 2 - Surface 6 (6),  !- Name
    Transmittance schedule for Smart Building NR3 - Bloc composant 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -27.2156074008,          !- Vertex 1 X-coordinate {m}
    -8.0744518798,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    -27.2156074008,          !- Vertex 2 X-coordinate {m}
    -28.0744518798,          !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -27.2156074008,          !- Vertex 3 X-coordinate {m}
    -28.0744518798,          !- Vertex 3 Y-coordinate {m}
    12,                      !- Vertex 3 Z-coordinate {m}
    -27.2156074008,          !- Vertex 4 X-coordinate {m}
    -8.0744518798,           !- Vertex 4 Y-coordinate {m}
    12;                      !- Vertex 4 Z-coordinate {m}

Shading:Site:Detailed,
    Smart Building NR3 - Bloc composant 3 - Surface 1 (7),  !- Name
    Transmittance schedule for Smart Building NR3 - Bloc composant 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.9392240166,           !- Vertex 1 X-coordinate {m}
    21.6823292894,           !- Vertex 1 Y-coordinate {m}
    -.3097007704,            !- Vertex 1 Z-coordinate {m}
    -53.0607759834,          !- Vertex 2 X-coordinate {m}
    21.6823292894,           !- Vertex 2 Y-coordinate {m}
    -.3097007704,            !- Vertex 2 Z-coordinate {m}
    -53.0607759834,          !- Vertex 3 X-coordinate {m}
    61.6823292894,           !- Vertex 3 Y-coordinate {m}
    -.3097007704,            !- Vertex 3 Z-coordinate {m}
    18.9392240166,           !- Vertex 4 X-coordinate {m}
    61.6823292894,           !- Vertex 4 Y-coordinate {m}
    -.3097007704;            !- Vertex 4 Z-coordinate {m}

Shading:Site:Detailed,
    Smart Building NR3 - Bloc composant 3 - Surface 2 (8),  !- Name
    Transmittance schedule for Smart Building NR3 - Bloc composant 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -53.0607759834,          !- Vertex 1 X-coordinate {m}
    21.6823292894,           !- Vertex 1 Y-coordinate {m}
    5.6902992296,            !- Vertex 1 Z-coordinate {m}
    18.9392240166,           !- Vertex 2 X-coordinate {m}
    21.6823292894,           !- Vertex 2 Y-coordinate {m}
    5.6902992296,            !- Vertex 2 Z-coordinate {m}
    18.9392240166,           !- Vertex 3 X-coordinate {m}
    61.6823292894,           !- Vertex 3 Y-coordinate {m}
    5.6902992296,            !- Vertex 3 Z-coordinate {m}
    -53.0607759834,          !- Vertex 4 X-coordinate {m}
    61.6823292894,           !- Vertex 4 Y-coordinate {m}
    5.6902992296;            !- Vertex 4 Z-coordinate {m}

Shading:Site:Detailed,
    Smart Building NR3 - Bloc composant 3 - Surface 3 (9),  !- Name
    Transmittance schedule for Smart Building NR3 - Bloc composant 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -53.0607759834,          !- Vertex 1 X-coordinate {m}
    21.6823292894,           !- Vertex 1 Y-coordinate {m}
    -.3097007704,            !- Vertex 1 Z-coordinate {m}
    18.9392240166,           !- Vertex 2 X-coordinate {m}
    21.6823292894,           !- Vertex 2 Y-coordinate {m}
    -.3097007704,            !- Vertex 2 Z-coordinate {m}
    18.9392240166,           !- Vertex 3 X-coordinate {m}
    21.6823292894,           !- Vertex 3 Y-coordinate {m}
    5.6902992296,            !- Vertex 3 Z-coordinate {m}
    -53.0607759834,          !- Vertex 4 X-coordinate {m}
    21.6823292894,           !- Vertex 4 Y-coordinate {m}
    5.6902992296;            !- Vertex 4 Z-coordinate {m}

Shading:Site:Detailed,
    Smart Building NR3 - Bloc composant 3 - Surface 4 (10),  !- Name
    Transmittance schedule for Smart Building NR3 - Bloc composant 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.9392240166,           !- Vertex 1 X-coordinate {m}
    21.6823292894,           !- Vertex 1 Y-coordinate {m}
    -.3097007704,            !- Vertex 1 Z-coordinate {m}
    18.9392240166,           !- Vertex 2 X-coordinate {m}
    61.6823292894,           !- Vertex 2 Y-coordinate {m}
    -.3097007704,            !- Vertex 2 Z-coordinate {m}
    18.9392240166,           !- Vertex 3 X-coordinate {m}
    61.6823292894,           !- Vertex 3 Y-coordinate {m}
    5.6902992296,            !- Vertex 3 Z-coordinate {m}
    18.9392240166,           !- Vertex 4 X-coordinate {m}
    21.6823292894,           !- Vertex 4 Y-coordinate {m}
    5.6902992296;            !- Vertex 4 Z-coordinate {m}

Shading:Site:Detailed,
    Smart Building NR3 - Bloc composant 3 - Surface 5 (11),  !- Name
    Transmittance schedule for Smart Building NR3 - Bloc composant 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    18.9392240166,           !- Vertex 1 X-coordinate {m}
    61.6823292894,           !- Vertex 1 Y-coordinate {m}
    -.3097007704,            !- Vertex 1 Z-coordinate {m}
    -53.0607759834,          !- Vertex 2 X-coordinate {m}
    61.6823292894,           !- Vertex 2 Y-coordinate {m}
    -.3097007704,            !- Vertex 2 Z-coordinate {m}
    -53.0607759834,          !- Vertex 3 X-coordinate {m}
    61.6823292894,           !- Vertex 3 Y-coordinate {m}
    5.6902992296,            !- Vertex 3 Z-coordinate {m}
    18.9392240166,           !- Vertex 4 X-coordinate {m}
    61.6823292894,           !- Vertex 4 Y-coordinate {m}
    5.6902992296;            !- Vertex 4 Z-coordinate {m}

Shading:Site:Detailed,
    Smart Building NR3 - Bloc composant 3 - Surface 6 (12),  !- Name
    Transmittance schedule for Smart Building NR3 - Bloc composant 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -53.0607759834,          !- Vertex 1 X-coordinate {m}
    61.6823292894,           !- Vertex 1 Y-coordinate {m}
    -.3097007704,            !- Vertex 1 Z-coordinate {m}
    -53.0607759834,          !- Vertex 2 X-coordinate {m}
    21.6823292894,           !- Vertex 2 Y-coordinate {m}
    -.3097007704,            !- Vertex 2 Z-coordinate {m}
    -53.0607759834,          !- Vertex 3 X-coordinate {m}
    21.6823292894,           !- Vertex 3 Y-coordinate {m}
    5.6902992296,            !- Vertex 3 Z-coordinate {m}
    -53.0607759834,          !- Vertex 4 X-coordinate {m}
    61.6823292894,           !- Vertex 4 Y-coordinate {m}
    5.6902992296;            !- Vertex 4 Z-coordinate {m}

Shading:Site:Detailed,
    Smart Building NR3 - Bloc composant 4 - Surface 1 (13),  !- Name
    Transmittance schedule for Smart Building NR3 - Bloc composant 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.1209495626,           !- Vertex 1 X-coordinate {m}
    20.5248543512,           !- Vertex 1 Y-coordinate {m}
    -.3097007704,            !- Vertex 1 Z-coordinate {m}
    -39.8790504374,          !- Vertex 2 X-coordinate {m}
    20.5248543512,           !- Vertex 2 Y-coordinate {m}
    -.3097007704,            !- Vertex 2 Z-coordinate {m}
    -39.8790504374,          !- Vertex 3 X-coordinate {m}
    20.7248543512,           !- Vertex 3 Y-coordinate {m}
    -.3097007704,            !- Vertex 3 Z-coordinate {m}
    30.1209495626,           !- Vertex 4 X-coordinate {m}
    20.7248543512,           !- Vertex 4 Y-coordinate {m}
    -.3097007704;            !- Vertex 4 Z-coordinate {m}

Shading:Site:Detailed,
    Smart Building NR3 - Bloc composant 4 - Surface 2 (14),  !- Name
    Transmittance schedule for Smart Building NR3 - Bloc composant 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -39.8790504374,          !- Vertex 1 X-coordinate {m}
    20.5248543512,           !- Vertex 1 Y-coordinate {m}
    1.6902992296,            !- Vertex 1 Z-coordinate {m}
    30.1209495626,           !- Vertex 2 X-coordinate {m}
    20.5248543512,           !- Vertex 2 Y-coordinate {m}
    1.6902992296,            !- Vertex 2 Z-coordinate {m}
    30.1209495626,           !- Vertex 3 X-coordinate {m}
    20.7248543512,           !- Vertex 3 Y-coordinate {m}
    1.6902992296,            !- Vertex 3 Z-coordinate {m}
    -39.8790504374,          !- Vertex 4 X-coordinate {m}
    20.7248543512,           !- Vertex 4 Y-coordinate {m}
    1.6902992296;            !- Vertex 4 Z-coordinate {m}

Shading:Site:Detailed,
    Smart Building NR3 - Bloc composant 4 - Surface 3 (15),  !- Name
    Transmittance schedule for Smart Building NR3 - Bloc composant 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.1209495626,           !- Vertex 1 X-coordinate {m}
    20.7248543512,           !- Vertex 1 Y-coordinate {m}
    -.3097007704,            !- Vertex 1 Z-coordinate {m}
    -39.8790504374,          !- Vertex 2 X-coordinate {m}
    20.7248543512,           !- Vertex 2 Y-coordinate {m}
    -.3097007704,            !- Vertex 2 Z-coordinate {m}
    -39.8790504374,          !- Vertex 3 X-coordinate {m}
    20.7248543512,           !- Vertex 3 Y-coordinate {m}
    1.6902992296,            !- Vertex 3 Z-coordinate {m}
    30.1209495626,           !- Vertex 4 X-coordinate {m}
    20.7248543512,           !- Vertex 4 Y-coordinate {m}
    1.6902992296;            !- Vertex 4 Z-coordinate {m}

Shading:Site:Detailed,
    Smart Building NR3 - Bloc composant 4 - Surface 4 (16),  !- Name
    Transmittance schedule for Smart Building NR3 - Bloc composant 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.1209495626,           !- Vertex 1 X-coordinate {m}
    20.5248543512,           !- Vertex 1 Y-coordinate {m}
    -.3097007704,            !- Vertex 1 Z-coordinate {m}
    30.1209495626,           !- Vertex 2 X-coordinate {m}
    20.7248543512,           !- Vertex 2 Y-coordinate {m}
    -.3097007704,            !- Vertex 2 Z-coordinate {m}
    30.1209495626,           !- Vertex 3 X-coordinate {m}
    20.7248543512,           !- Vertex 3 Y-coordinate {m}
    1.6902992296,            !- Vertex 3 Z-coordinate {m}
    30.1209495626,           !- Vertex 4 X-coordinate {m}
    20.5248543512,           !- Vertex 4 Y-coordinate {m}
    1.6902992296;            !- Vertex 4 Z-coordinate {m}

Shading:Site:Detailed,
    Smart Building NR3 - Bloc composant 4 - Surface 5 (17),  !- Name
    Transmittance schedule for Smart Building NR3 - Bloc composant 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -39.8790504374,          !- Vertex 1 X-coordinate {m}
    20.5248543512,           !- Vertex 1 Y-coordinate {m}
    -.3097007704,            !- Vertex 1 Z-coordinate {m}
    30.1209495626,           !- Vertex 2 X-coordinate {m}
    20.5248543512,           !- Vertex 2 Y-coordinate {m}
    -.3097007704,            !- Vertex 2 Z-coordinate {m}
    30.1209495626,           !- Vertex 3 X-coordinate {m}
    20.5248543512,           !- Vertex 3 Y-coordinate {m}
    1.6902992296,            !- Vertex 3 Z-coordinate {m}
    -39.8790504374,          !- Vertex 4 X-coordinate {m}
    20.5248543512,           !- Vertex 4 Y-coordinate {m}
    1.6902992296;            !- Vertex 4 Z-coordinate {m}

Shading:Site:Detailed,
    Smart Building NR3 - Bloc composant 4 - Surface 6 (18),  !- Name
    Transmittance schedule for Smart Building NR3 - Bloc composant 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -39.8790504374,          !- Vertex 1 X-coordinate {m}
    20.7248543512,           !- Vertex 1 Y-coordinate {m}
    -.3097007704,            !- Vertex 1 Z-coordinate {m}
    -39.8790504374,          !- Vertex 2 X-coordinate {m}
    20.5248543512,           !- Vertex 2 Y-coordinate {m}
    -.3097007704,            !- Vertex 2 Z-coordinate {m}
    -39.8790504374,          !- Vertex 3 X-coordinate {m}
    20.5248543512,           !- Vertex 3 Y-coordinate {m}
    1.6902992296,            !- Vertex 3 Z-coordinate {m}
    -39.8790504374,          !- Vertex 4 X-coordinate {m}
    20.7248543512,           !- Vertex 4 Y-coordinate {m}
    1.6902992296;            !- Vertex 4 Z-coordinate {m}

Shading:Site:Detailed,
    Smart Building NR3 - Bloc composant 1 - Surface 1 (19),  !- Name
    Transmittance schedule for Smart Building NR3 - Bloc composant 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    97.7357574029,           !- Vertex 1 X-coordinate {m}
    2.4075211941,            !- Vertex 1 Y-coordinate {m}
    -.3097007704,            !- Vertex 1 Z-coordinate {m}
    30.1209495626,           !- Vertex 2 X-coordinate {m}
    20.5248543512,           !- Vertex 2 Y-coordinate {m}
    -.3097007704,            !- Vertex 2 Z-coordinate {m}
    30.1727133716,           !- Vertex 3 X-coordinate {m}
    20.7180395165,           !- Vertex 3 Y-coordinate {m}
    -.3097007704,            !- Vertex 3 Z-coordinate {m}
    97.7875212119,           !- Vertex 4 X-coordinate {m}
    2.6007063593,            !- Vertex 4 Y-coordinate {m}
    -.3097007704;            !- Vertex 4 Z-coordinate {m}

Shading:Site:Detailed,
    Smart Building NR3 - Bloc composant 1 - Surface 2 (20),  !- Name
    Transmittance schedule for Smart Building NR3 - Bloc composant 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.1209495626,           !- Vertex 1 X-coordinate {m}
    20.5248543512,           !- Vertex 1 Y-coordinate {m}
    1.6902992296,            !- Vertex 1 Z-coordinate {m}
    97.7357574029,           !- Vertex 2 X-coordinate {m}
    2.4075211941,            !- Vertex 2 Y-coordinate {m}
    1.6902992296,            !- Vertex 2 Z-coordinate {m}
    97.7875212119,           !- Vertex 3 X-coordinate {m}
    2.6007063593,            !- Vertex 3 Y-coordinate {m}
    1.6902992296,            !- Vertex 3 Z-coordinate {m}
    30.1727133716,           !- Vertex 4 X-coordinate {m}
    20.7180395165,           !- Vertex 4 Y-coordinate {m}
    1.6902992296;            !- Vertex 4 Z-coordinate {m}

Shading:Site:Detailed,
    Smart Building NR3 - Bloc composant 1 - Surface 3 (21),  !- Name
    Transmittance schedule for Smart Building NR3 - Bloc composant 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    97.7875212119,           !- Vertex 1 X-coordinate {m}
    2.6007063593,            !- Vertex 1 Y-coordinate {m}
    -.3097007704,            !- Vertex 1 Z-coordinate {m}
    30.1727133716,           !- Vertex 2 X-coordinate {m}
    20.7180395165,           !- Vertex 2 Y-coordinate {m}
    -.3097007704,            !- Vertex 2 Z-coordinate {m}
    30.1727133716,           !- Vertex 3 X-coordinate {m}
    20.7180395165,           !- Vertex 3 Y-coordinate {m}
    1.6902992296,            !- Vertex 3 Z-coordinate {m}
    97.7875212119,           !- Vertex 4 X-coordinate {m}
    2.6007063593,            !- Vertex 4 Y-coordinate {m}
    1.6902992296;            !- Vertex 4 Z-coordinate {m}

Shading:Site:Detailed,
    Smart Building NR3 - Bloc composant 1 - Surface 4 (22),  !- Name
    Transmittance schedule for Smart Building NR3 - Bloc composant 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    97.7357574029,           !- Vertex 1 X-coordinate {m}
    2.4075211941,            !- Vertex 1 Y-coordinate {m}
    -.3097007704,            !- Vertex 1 Z-coordinate {m}
    97.7875212119,           !- Vertex 2 X-coordinate {m}
    2.6007063593,            !- Vertex 2 Y-coordinate {m}
    -.3097007704,            !- Vertex 2 Z-coordinate {m}
    97.7875212119,           !- Vertex 3 X-coordinate {m}
    2.6007063593,            !- Vertex 3 Y-coordinate {m}
    1.6902992296,            !- Vertex 3 Z-coordinate {m}
    97.7357574029,           !- Vertex 4 X-coordinate {m}
    2.4075211941,            !- Vertex 4 Y-coordinate {m}
    1.6902992296;            !- Vertex 4 Z-coordinate {m}

Shading:Site:Detailed,
    Smart Building NR3 - Bloc composant 1 - Surface 5 (23),  !- Name
    Transmittance schedule for Smart Building NR3 - Bloc composant 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.1209495626,           !- Vertex 1 X-coordinate {m}
    20.5248543512,           !- Vertex 1 Y-coordinate {m}
    -.3097007704,            !- Vertex 1 Z-coordinate {m}
    97.7357574029,           !- Vertex 2 X-coordinate {m}
    2.4075211941,            !- Vertex 2 Y-coordinate {m}
    -.3097007704,            !- Vertex 2 Z-coordinate {m}
    97.7357574029,           !- Vertex 3 X-coordinate {m}
    2.4075211941,            !- Vertex 3 Y-coordinate {m}
    1.6902992296,            !- Vertex 3 Z-coordinate {m}
    30.1209495626,           !- Vertex 4 X-coordinate {m}
    20.5248543512,           !- Vertex 4 Y-coordinate {m}
    1.6902992296;            !- Vertex 4 Z-coordinate {m}

Shading:Site:Detailed,
    Smart Building NR3 - Bloc composant 1 - Surface 6 (24),  !- Name
    Transmittance schedule for Smart Building NR3 - Bloc composant 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    30.1727133716,           !- Vertex 1 X-coordinate {m}
    20.7180395165,           !- Vertex 1 Y-coordinate {m}
    -.3097007704,            !- Vertex 1 Z-coordinate {m}
    30.1209495626,           !- Vertex 2 X-coordinate {m}
    20.5248543512,           !- Vertex 2 Y-coordinate {m}
    -.3097007704,            !- Vertex 2 Z-coordinate {m}
    30.1209495626,           !- Vertex 3 X-coordinate {m}
    20.5248543512,           !- Vertex 3 Y-coordinate {m}
    1.6902992296,            !- Vertex 3 Z-coordinate {m}
    30.1727133716,           !- Vertex 4 X-coordinate {m}
    20.7180395165,           !- Vertex 4 Y-coordinate {m}
    1.6902992296;            !- Vertex 4 Z-coordinate {m}

Shading:Site:Detailed,
    Smart Building NR3 - Bloc composant 5 - Surface 1 (25),  !- Name
    Transmittance schedule for Smart Building NR3 - Bloc composant 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    26.8714811446,           !- Vertex 1 X-coordinate {m}
    22.1040136791,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    21.5054491526,           !- Vertex 2 X-coordinate {m}
    26.1476088196,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    24.5867420712,           !- Vertex 3 X-coordinate {m}
    30.2366226311,           !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    29.9527740632,           !- Vertex 4 X-coordinate {m}
    26.1930274905,           !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

Shading:Site:Detailed,
    Smart Building NR3 - Bloc composant 5 - Surface 2 (26),  !- Name
    Transmittance schedule for Smart Building NR3 - Bloc composant 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.5054491526,           !- Vertex 1 X-coordinate {m}
    26.1476088196,           !- Vertex 1 Y-coordinate {m}
    10,                      !- Vertex 1 Z-coordinate {m}
    26.8714811446,           !- Vertex 2 X-coordinate {m}
    22.1040136791,           !- Vertex 2 Y-coordinate {m}
    10,                      !- Vertex 2 Z-coordinate {m}
    29.9527740632,           !- Vertex 3 X-coordinate {m}
    26.1930274905,           !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    24.5867420712,           !- Vertex 4 X-coordinate {m}
    30.2366226311,           !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

Shading:Site:Detailed,
    Smart Building NR3 - Bloc composant 5 - Surface 3 (27),  !- Name
    Transmittance schedule for Smart Building NR3 - Bloc composant 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.5054491526,           !- Vertex 1 X-coordinate {m}
    26.1476088196,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    26.8714811446,           !- Vertex 2 X-coordinate {m}
    22.1040136791,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    26.8714811446,           !- Vertex 3 X-coordinate {m}
    22.1040136791,           !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    21.5054491526,           !- Vertex 4 X-coordinate {m}
    26.1476088196,           !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

Shading:Site:Detailed,
    Smart Building NR3 - Bloc composant 5 - Surface 4 (28),  !- Name
    Transmittance schedule for Smart Building NR3 - Bloc composant 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    26.8714811446,           !- Vertex 1 X-coordinate {m}
    22.1040136791,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    29.9527740632,           !- Vertex 2 X-coordinate {m}
    26.1930274905,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    29.9527740632,           !- Vertex 3 X-coordinate {m}
    26.1930274905,           !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    26.8714811446,           !- Vertex 4 X-coordinate {m}
    22.1040136791,           !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

Shading:Site:Detailed,
    Smart Building NR3 - Bloc composant 5 - Surface 5 (29),  !- Name
    Transmittance schedule for Smart Building NR3 - Bloc composant 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.9527740632,           !- Vertex 1 X-coordinate {m}
    26.1930274905,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    24.5867420712,           !- Vertex 2 X-coordinate {m}
    30.2366226311,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    24.5867420712,           !- Vertex 3 X-coordinate {m}
    30.2366226311,           !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    29.9527740632,           !- Vertex 4 X-coordinate {m}
    26.1930274905,           !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}

Shading:Site:Detailed,
    Smart Building NR3 - Bloc composant 5 - Surface 6 (30),  !- Name
    Transmittance schedule for Smart Building NR3 - Bloc composant 5,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    24.5867420712,           !- Vertex 1 X-coordinate {m}
    30.2366226311,           !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    21.5054491526,           !- Vertex 2 X-coordinate {m}
    26.1476088196,           !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    21.5054491526,           !- Vertex 3 X-coordinate {m}
    26.1476088196,           !- Vertex 3 Y-coordinate {m}
    10,                      !- Vertex 3 Z-coordinate {m}
    24.5867420712,           !- Vertex 4 X-coordinate {m}
    30.2366226311,           !- Vertex 4 Y-coordinate {m}
    10;                      !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: SHADINGPROPERTY:REFLECTANCE ===========

ShadingProperty:Reflectance,
    Smart Building NR3 - Bloc composant 2 - Surface 1 (1),  !- Shading Surface Name
    0.5,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Smart Building NR3 - Bloc composant 2 - Surface 2 (2),  !- Shading Surface Name
    0.5,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Smart Building NR3 - Bloc composant 2 - Surface 3 (3),  !- Shading Surface Name
    0.5,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Smart Building NR3 - Bloc composant 2 - Surface 4 (4),  !- Shading Surface Name
    0.5,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Smart Building NR3 - Bloc composant 2 - Surface 5 (5),  !- Shading Surface Name
    0.5,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Smart Building NR3 - Bloc composant 2 - Surface 6 (6),  !- Shading Surface Name
    0.5,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Smart Building NR3 - Bloc composant 3 - Surface 1 (7),  !- Shading Surface Name
    0.5,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Smart Building NR3 - Bloc composant 3 - Surface 2 (8),  !- Shading Surface Name
    0.5,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Smart Building NR3 - Bloc composant 3 - Surface 3 (9),  !- Shading Surface Name
    0.5,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Smart Building NR3 - Bloc composant 3 - Surface 4 (10),  !- Shading Surface Name
    0.5,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Smart Building NR3 - Bloc composant 3 - Surface 5 (11),  !- Shading Surface Name
    0.5,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Smart Building NR3 - Bloc composant 3 - Surface 6 (12),  !- Shading Surface Name
    0.5,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Smart Building NR3 - Bloc composant 4 - Surface 1 (13),  !- Shading Surface Name
    0.5,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Smart Building NR3 - Bloc composant 4 - Surface 2 (14),  !- Shading Surface Name
    0.5,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Smart Building NR3 - Bloc composant 4 - Surface 3 (15),  !- Shading Surface Name
    0.5,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Smart Building NR3 - Bloc composant 4 - Surface 4 (16),  !- Shading Surface Name
    0.5,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Smart Building NR3 - Bloc composant 4 - Surface 5 (17),  !- Shading Surface Name
    0.5,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Smart Building NR3 - Bloc composant 4 - Surface 6 (18),  !- Shading Surface Name
    0.5,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Smart Building NR3 - Bloc composant 1 - Surface 1 (19),  !- Shading Surface Name
    0.5,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Smart Building NR3 - Bloc composant 1 - Surface 2 (20),  !- Shading Surface Name
    0.5,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Smart Building NR3 - Bloc composant 1 - Surface 3 (21),  !- Shading Surface Name
    0.5,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Smart Building NR3 - Bloc composant 1 - Surface 4 (22),  !- Shading Surface Name
    0.5,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Smart Building NR3 - Bloc composant 1 - Surface 5 (23),  !- Shading Surface Name
    0.5,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Smart Building NR3 - Bloc composant 1 - Surface 6 (24),  !- Shading Surface Name
    0.5,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Smart Building NR3 - Bloc composant 5 - Surface 1 (25),  !- Shading Surface Name
    0.5,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Smart Building NR3 - Bloc composant 5 - Surface 2 (26),  !- Shading Surface Name
    0.5,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Smart Building NR3 - Bloc composant 5 - Surface 3 (27),  !- Shading Surface Name
    0.5,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Smart Building NR3 - Bloc composant 5 - Surface 4 (28),  !- Shading Surface Name
    0.5,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Smart Building NR3 - Bloc composant 5 - Surface 5 (29),  !- Shading Surface Name
    0.5,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed

ShadingProperty:Reflectance,
    Smart Building NR3 - Bloc composant 5 - Surface 6 (30),  !- Shading Surface Name
    0.5,                     !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
    0.5,                     !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
    0;                       !- Fraction of Shading Surface That Is Glazed


!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:CONVECTIONCOEFFICIENTS ===========

SurfaceProperty:ConvectionCoefficients,
    RDC:HALLRDC_ExtFloor_0_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    25,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    TARP;                    !- Convection Coefficient 2 Type

SurfaceProperty:ConvectionCoefficients,
    RDC:HALLRDC_ExtFloor_0_0_1,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    25,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    TARP;                    !- Convection Coefficient 2 Type

SurfaceProperty:ConvectionCoefficients,
    RDC:HALLRDC_ExtFloor_0_0_2,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    25,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    TARP;                    !- Convection Coefficient 2 Type

SurfaceProperty:ConvectionCoefficients,
    RDC:HALLRDC_Wall_6_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    11,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    2.5;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    RDC:HALLRDC_Wall_7_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    11,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    2.5;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    RDC:HALLRDC_Wall_8_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    11,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    2.5;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    RDC:HALLRDC_Wall_8_0_0_0_0_2_Subsurface,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    25,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    TARP;                    !- Convection Coefficient 2 Type

! Hard set surface resistances for thermal bridging element,
SurfaceProperty:ConvectionCoefficients,
    RDC:HALLRDC_Linear Bridge,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    25,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    3;                       !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    Etage:HALLETAGE_Wall_4_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    11,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    2.5;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    RDC:LOCALTECH_ExtFloor_0_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    25,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    TARP;                    !- Convection Coefficient 2 Type

! Hard set surface resistances for thermal bridging element,
SurfaceProperty:ConvectionCoefficients,
    RDC:LOCALTECH_Linear Bridge,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    25,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    3;                       !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    RDC:TESLA_ExtFloor_0_0_0,!- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    25,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    TARP;                    !- Convection Coefficient 2 Type

SurfaceProperty:ConvectionCoefficients,
    RDC:TESLA_Wall_3_0_0,    !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    11,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    2.5;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    RDC:TESLA_Wall_4_0_0,    !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    11,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    2.5;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    RDC:TESLA_Wall_4_0_0_0_0_12_Subsurface,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    25,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    TARP;                    !- Convection Coefficient 2 Type

SurfaceProperty:ConvectionCoefficients,
    RDC:TESLA_Wall_4_0_0_1_0_11_Subsurface,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    25,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    TARP;                    !- Convection Coefficient 2 Type

SurfaceProperty:ConvectionCoefficients,
    RDC:TESLA_Wall_4_0_0_2_0_10_Subsurface,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    25,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    TARP;                    !- Convection Coefficient 2 Type

SurfaceProperty:ConvectionCoefficients,
    RDC:TESLA_Wall_4_0_0_3_0_9_Subsurface,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    25,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    TARP;                    !- Convection Coefficient 2 Type

SurfaceProperty:ConvectionCoefficients,
    RDC:TESLA_Wall_4_0_0_4_0_8_Subsurface,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    25,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    TARP;                    !- Convection Coefficient 2 Type

SurfaceProperty:ConvectionCoefficients,
    RDC:TESLA_Wall_5_0_0,    !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    11,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    2.5;                     !- Convection Coefficient 2 {W/m2-K}

! Hard set surface resistances for thermal bridging element,
SurfaceProperty:ConvectionCoefficients,
    RDC:TESLA_Linear Bridge, !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    25,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    3;                       !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    RDC:LUMIERE_ExtFloor_0_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    25,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    TARP;                    !- Convection Coefficient 2 Type

SurfaceProperty:ConvectionCoefficients,
    RDC:LUMIERE_Wall_5_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    11,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    2.5;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    RDC:LUMIERE_Wall_5_0_0_0_0_9_Subsurface,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    25,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    TARP;                    !- Convection Coefficient 2 Type

SurfaceProperty:ConvectionCoefficients,
    RDC:LUMIERE_Wall_5_0_0_1_0_8_Subsurface,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    25,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    TARP;                    !- Convection Coefficient 2 Type

SurfaceProperty:ConvectionCoefficients,
    RDC:LUMIERE_Wall_5_0_0_2_0_7_Subsurface,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    25,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    TARP;                    !- Convection Coefficient 2 Type

SurfaceProperty:ConvectionCoefficients,
    RDC:LUMIERE_Wall_5_0_0_3_0_6_Subsurface,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    25,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    TARP;                    !- Convection Coefficient 2 Type

SurfaceProperty:ConvectionCoefficients,
    RDC:LUMIERE_Wall_6_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    11,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    2.5;                     !- Convection Coefficient 2 {W/m2-K}

! Hard set surface resistances for thermal bridging element,
SurfaceProperty:ConvectionCoefficients,
    RDC:LUMIERE_Linear Bridge,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    25,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    3;                       !- Convection Coefficient 2 {W/m2-K}

! Hard set surface resistances for thermal bridging element,
SurfaceProperty:ConvectionCoefficients,
    Etage:LOCALSERVEURS_Linear Bridge,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    25,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    3;                       !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    Etage:NOBEL_Wall_3_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    11,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    2.5;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    Etage:NOBEL_Wall_4_0_0,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    11,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    2.5;                     !- Convection Coefficient 2 {W/m2-K}

! Hard set surface resistances for thermal bridging element,
SurfaceProperty:ConvectionCoefficients,
    Etage:NOBEL_Linear Bridge,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    25,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    3;                       !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    Etage:TURING_Wall_5_0_0, !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    11,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    2.5;                     !- Convection Coefficient 2 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    Etage:TURING_Wall_6_0_0, !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    11,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    2.5;                     !- Convection Coefficient 2 {W/m2-K}

! Hard set surface resistances for thermal bridging element,
SurfaceProperty:ConvectionCoefficients,
    Etage:TURING_Linear Bridge,  !- Surface Name
    Outside,                 !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    25,                      !- Convection Coefficient 1 {W/m2-K}
    ,                        !- Convection Coefficient 1 Schedule Name
    ,                        !- Convection Coefficient 1 User Curve Name
    Inside,                  !- Convection Coefficient 2 Location
    Value,                   !- Convection Coefficient 2 Type
    3;                       !- Convection Coefficient 2 {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People RDC:HALLRDC,      !- Name
    RDC:HALLRDC,             !- Zone or ZoneList Name
    NR3_8:00 - 18:00 Mon - Fri,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    5.4,                     !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 4438,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 4438,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    Pierce,                  !- Thermal Comfort Model 2 Type
    KSU,                     !- Thermal Comfort Model 3 Type
    AdaptiveASH55;           !- Thermal Comfort Model 4 Type

People,
    People RDC:TESLA,        !- Name
    RDC:TESLA,               !- Zone or ZoneList Name
    30minSchedule_OccupationFraction_Tesla,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    18,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 4456,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 4456,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    Pierce,                  !- Thermal Comfort Model 2 Type
    KSU,                     !- Thermal Comfort Model 3 Type
    AdaptiveASH55;           !- Thermal Comfort Model 4 Type

People,
    People RDC:LUMIERE,      !- Name
    RDC:LUMIERE,             !- Zone or ZoneList Name
    30minSchedule_OccupationFraction_Lumieres,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    18,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 4464,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 4464,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    Pierce,                  !- Thermal Comfort Model 2 Type
    KSU,                     !- Thermal Comfort Model 3 Type
    AdaptiveASH55;           !- Thermal Comfort Model 4 Type

People,
    People Etage:BUREAUETAGE,!- Name
    Etage:BUREAUETAGE,       !- Zone or ZoneList Name
    30minSchedule_Occupation_Nobel,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 4500,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 4500,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    Pierce,                  !- Thermal Comfort Model 2 Type
    KSU,                     !- Thermal Comfort Model 3 Type
    AdaptiveASH55;           !- Thermal Comfort Model 4 Type

People,
    People Etage:NOBEL,      !- Name
    Etage:NOBEL,             !- Zone or ZoneList Name
    30minSchedule_OccupationFraction_Nobel,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    18,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 4514,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 4514,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    Pierce,                  !- Thermal Comfort Model 2 Type
    KSU,                     !- Thermal Comfort Model 3 Type
    AdaptiveASH55;           !- Thermal Comfort Model 4 Type

People,
    People Etage:TURING,     !- Name
    Etage:TURING,            !- Zone or ZoneList Name
    30minSchedule_OccupationFraction_Turing,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    18,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 4522,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    Yes,                     !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 4522,  !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,  !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    Pierce,                  !- Thermal Comfort Model 2 Type
    KSU,                     !- Thermal Comfort Model 3 Type
    AdaptiveASH55;           !- Thermal Comfort Model 4 Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    RDC:HALLRDC General lighting,  !- Name
    RDC:HALLRDC,             !- Zone or ZoneList Name
    NR3_8:00 - 18:00 Mon - Fri,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.2164,                  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    RDC:HALLRDC;             !- End-Use Subcategory

Lights,
    RDC:LOCALTECH General lighting,  !- Name
    RDC:LOCALTECH,           !- Zone or ZoneList Name
    Off 24/7,                !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3.44,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    RDC:LOCALTECH;           !- End-Use Subcategory

Lights,
    RDC:TESLA General lighting,  !- Name
    RDC:TESLA,               !- Zone or ZoneList Name
    30minSchedule_Occupation_Tesla,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    RDC:TESLA;               !- End-Use Subcategory

Lights,
    RDC:LUMIERE General lighting,  !- Name
    RDC:LUMIERE,             !- Zone or ZoneList Name
    30minSchedule_Occupation_Lumieres,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    RDC:LUMIERE;             !- End-Use Subcategory

Lights,
    Etage:BUREAUETAGE General lighting,  !- Name
    Etage:BUREAUETAGE,       !- Zone or ZoneList Name
    30minSchedule_Occupation_Nobel,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.65,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    Etage:BUREAUETAGE;       !- End-Use Subcategory

Lights,
    Etage:LOCALSERVEURS General lighting,  !- Name
    Etage:LOCALSERVEURS,     !- Zone or ZoneList Name
    Off 24/7,                !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.65,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    Etage:LOCALSERVEURS;     !- End-Use Subcategory

Lights,
    Etage:NOBEL General lighting,  !- Name
    Etage:NOBEL,             !- Zone or ZoneList Name
    30minSchedule_Occupation_Nobel,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.65,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    Etage:NOBEL;             !- End-Use Subcategory

Lights,
    Etage:TURING General lighting,  !- Name
    Etage:TURING,            !- Zone or ZoneList Name
    30minSchedule_Occupation_Turing,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.65,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    Etage:TURING;            !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    Eq_info,                 !- Name
    Etage:LOCALSERVEURS,     !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1852,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    Etage:LOCALSERVEURS;     !- End-Use Subcategory

ElectricEquipment,
    RDC:LOCALTECH Equipment, !- Name
    RDC:LOCALTECH,           !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    RDC:LOCALTECH;           !- End-Use Subcategory

ElectricEquipment,
    RDC:TESLA Equipment,     !- Name
    RDC:TESLA,               !- Zone or ZoneList Name
    30minSchedule_Occupation_Tesla,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    RDC:TESLA;               !- End-Use Subcategory

ElectricEquipment,
    RDC:LUMIERE Equipment,   !- Name
    RDC:LUMIERE,             !- Zone or ZoneList Name
    30minSchedule_Occupation_Lumieres,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    RDC:LUMIERE;             !- End-Use Subcategory

ElectricEquipment,
    Etage:BUREAUETAGE Equipment,  !- Name
    Etage:BUREAUETAGE,       !- Zone or ZoneList Name
    30minSchedule_Occupation_Nobel,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    Etage:BUREAUETAGE;       !- End-Use Subcategory

ElectricEquipment,
    Etage:NOBEL Equipment,   !- Name
    Etage:NOBEL,             !- Zone or ZoneList Name
    30minSchedule_Occupation_Nobel,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    Etage:NOBEL;             !- End-Use Subcategory

ElectricEquipment,
    Etage:TURING Equipment,  !- Name
    Etage:TURING,            !- Zone or ZoneList Name
    30minSchedule_Occupation_Turing,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    Etage:TURING;            !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:ILLUMINANCEMAP:STYLE ===========

OutputControl:IlluminanceMap:Style,
    Tab;                     !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

ZoneInfiltration:EffectiveLeakageArea,
    RDC:HALLRDC Infiltration,!- Name
    RDC:HALLRDC,             !- Zone Name
    On 24/7,                 !- Schedule Name
    1000,                    !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000137;                !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    RDC:LOCALTECH Infiltration,  !- Name
    RDC:LOCALTECH,           !- Zone Name
    On 24/7,                 !- Schedule Name
    1000,                    !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000137;                !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    RDC:TESLA Infiltration,  !- Name
    RDC:TESLA,               !- Zone Name
    On 24/7,                 !- Schedule Name
    1000,                    !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000137;                !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    RDC:LUMIERE Infiltration,!- Name
    RDC:LUMIERE,             !- Zone Name
    On 24/7,                 !- Schedule Name
    1000,                    !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000137;                !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Etage:BUREAUETAGE Infiltration,  !- Name
    Etage:BUREAUETAGE,       !- Zone Name
    On 24/7,                 !- Schedule Name
    1000,                    !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000137;                !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Etage:LOCALSERVEUR Infiltration,  !- Name
    Etage:LOCALSERVEURS,     !- Zone Name
    On 24/7,                 !- Schedule Name
    1000,                    !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000137;                !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Etage:NOBEL Infiltration,!- Name
    Etage:NOBEL,             !- Zone Name
    On 24/7,                 !- Schedule Name
    1000,                    !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000137;                !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea,
    Etage:TURING Infiltration,  !- Name
    Etage:TURING,            !- Zone Name
    On 24/7,                 !- Schedule Name
    1000,                    !- Effective Air Leakage Area {cm2}
    0.00029,                 !- Stack Coefficient
    0.000137;                !- Wind Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:WINDANDSTACKOPENAREA ===========

ZoneVentilation:WindandStackOpenArea,
    Window_HALL_RDC,         !- Name
    RDC:HALLRDC,             !- Zone Name
    1.1,                     !- Opening Area {m2}
    1minSchedule_Window_HALL_RDC_F1,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    0.6,                     !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    12,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    32,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    20,                      !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -10,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    40,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    Window_HALL_PALIER_F1,   !- Name
    RDC:HALLRDC,             !- Zone Name
    1,                       !- Opening Area {m2}
    1minSchedule_Window_HALL_PALIER_F1,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    0.6,                     !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    12,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    32,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    20,                      !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -10,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    40,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    Window_HALL_PALIER_F2,   !- Name
    RDC:HALLRDC,             !- Zone Name
    1,                       !- Opening Area {m2}
    1minSchedule_Window_HALL_PALIER_F2,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    0.6,                     !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    12,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    32,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    20,                      !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -10,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    40,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    Window_HALL_PALIER_F3,   !- Name
    RDC:HALLRDC,             !- Zone Name
    1,                       !- Opening Area {m2}
    1minSchedule_Window_HALL_PALIER_F3,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    0.6,                     !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    12,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    32,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    20,                      !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -10,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    40,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    Window_LUMIERE_F1,       !- Name
    RDC:LUMIERE,             !- Zone Name
    1.1,                     !- Opening Area {m2}
    1minSchedule_Window_LUMIERE_F1,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    0.6,                     !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    12,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    32,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    20,                      !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -10,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    40,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    Window_LUMIERE_F2,       !- Name
    RDC:LUMIERE,             !- Zone Name
    1.1,                     !- Opening Area {m2}
    1minSchedule_Window_LUMIERE_F2,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    0.6,                     !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    12,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    32,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    20,                      !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -10,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    40,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    Window_LUMIERE_F3,       !- Name
    RDC:LUMIERE,             !- Zone Name
    1.1,                     !- Opening Area {m2}
    1minSchedule_Window_LUMIERE_F3,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    0.6,                     !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    12,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    32,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    20,                      !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -10,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    40,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    Window_TESLA_F1,         !- Name
    RDC:TESLA,               !- Zone Name
    1.1,                     !- Opening Area {m2}
    1minSchedule_Window_TESLA_F1,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    0.6,                     !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    12,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    32,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    20,                      !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -10,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    40,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    Window_TESLA_F2,         !- Name
    RDC:TESLA,               !- Zone Name
    1.1,                     !- Opening Area {m2}
    1minSchedule_Window_TESLA_F2,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    0.6,                     !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    12,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    32,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    20,                      !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -10,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    40,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    Window_TESLA_F3,         !- Name
    RDC:TESLA,               !- Zone Name
    1.1,                     !- Opening Area {m2}
    1minSchedule_Window_TESLA_F3,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    0.6,                     !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    12,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    32,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    20,                      !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -10,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    40,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    Window_TESLA_F4,         !- Name
    RDC:TESLA,               !- Zone Name
    1.1,                     !- Opening Area {m2}
    1minSchedule_Window_TESLA_F4,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    0.6,                     !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    12,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    32,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    20,                      !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -10,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    40,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    Window_NOBEL_F1,         !- Name
    Etage:NOBEL,             !- Zone Name
    1.1,                     !- Opening Area {m2}
    1minSchedule_Window_NOBEL_F1,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    0.6,                     !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    12,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    32,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    20,                      !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -10,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    40,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    Window_NOBEL_F2,         !- Name
    Etage:NOBEL,             !- Zone Name
    1.1,                     !- Opening Area {m2}
    1minSchedule_Window_NOBEL_F2,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    0.6,                     !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    12,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    32,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    20,                      !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -10,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    40,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    Window_NOBEL_F3,         !- Name
    Etage:NOBEL,             !- Zone Name
    1.1,                     !- Opening Area {m2}
    1minSchedule_Window_NOBEL_F3,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    0.6,                     !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    12,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    32,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    20,                      !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -10,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    40,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    Window_TURING_F1,        !- Name
    Etage:TURING,            !- Zone Name
    1.1,                     !- Opening Area {m2}
    1minSchedule_Window_TURING_F1,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    0.6,                     !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    12,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    32,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    20,                      !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -10,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    40,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    Window_TURING_F2,        !- Name
    Etage:TURING,            !- Zone Name
    1.1,                     !- Opening Area {m2}
    1minSchedule_Window_TURING_F2,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    0.6,                     !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    12,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    32,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    20,                      !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -10,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    40,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    Window_TURING_F3,        !- Name
    Etage:TURING,            !- Zone Name
    1.1,                     !- Opening Area {m2}
    1minSchedule_Window_TURING_F3,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    0.6,                     !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    12,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    32,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    20,                      !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -10,                     !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    40,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEREFRIGERATIONDOORMIXING ===========

ZoneRefrigerationDoorMixing,
    RDC:TESLA-HALL zoneMixing,  !- Name
    RDC:TESLA,               !- Zone 1 Name
    RDC:HALLRDC,             !- Zone 2 Name
    30minSchedule_Occupation_Tesla,  !- Schedule Name
    2.15,                    !- Door Height {m}
    2.15,                    !- Door Area {m2}
    None;                    !- Door Protection Type

ZoneRefrigerationDoorMixing,
    RDC:LUMIERE-HALL zoneMixing,  !- Name
    RDC:LUMIERE,             !- Zone 1 Name
    RDC:HALLRDC,             !- Zone 2 Name
    30minSchedule_Occupation_Lumieres,  !- Schedule Name
    2.15,                    !- Door Height {m}
    2.15,                    !- Door Area {m2}
    None;                    !- Door Protection Type

ZoneRefrigerationDoorMixing,
    ETAGE:BUREAU-NOBEL zoneMixing,  !- Name
    Etage:BUREAUETAGE,       !- Zone 1 Name
    Etage:NOBEL,             !- Zone 2 Name
    30minSchedule_Occupation_Nobel,  !- Schedule Name
    2.15,                    !- Door Height {m}
    2.15,                    !- Door Area {m2}
    None;                    !- Door Protection Type

ZoneRefrigerationDoorMixing,
    ETAGE:HALL-NOBEL zoneMixing,  !- Name
    RDC:HALLRDC,             !- Zone 1 Name
    Etage:NOBEL,             !- Zone 2 Name
    30minSchedule_Occupation_Nobel,  !- Schedule Name
    2.15,                    !- Door Height {m}
    2.15,                    !- Door Area {m2}
    None;                    !- Door Protection Type

ZoneRefrigerationDoorMixing,
    ETAGE:HALL-TURING zoneMixing,  !- Name
    RDC:HALLRDC,             !- Zone 1 Name
    Etage:TURING,            !- Zone 2 Name
    30minSchedule_Occupation_Turing,  !- Schedule Name
    2.15,                    !- Door Height {m}
    2.15,                    !- Door Area {m2}
    None;                    !- Door Protection Type


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule
DesignSpecification:OutdoorAir,
    RDC:LOCALTECH Design Specification Outdoor Air Object,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0.000000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Auto VMC;                !- Outdoor Air Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule
DesignSpecification:OutdoorAir,
    Etage:BUREAUETAGE Design Specification Outdoor Air Object,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0.000000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Auto VMC;                !- Outdoor Air Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule
DesignSpecification:OutdoorAir,
    Etage:LOCALSERVEURS Design Specification Outdoor Air Object,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0.000000,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000000,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Auto VMC;                !- Outdoor Air Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule
DesignSpecification:OutdoorAir,
    RDC:TESLA Design Specification Outdoor Air Object,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0.005,                   !- Outdoor Air Flow per Person {m3/s-person}
    0.0038,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Auto VMC;                !- Outdoor Air Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule
DesignSpecification:OutdoorAir,
    RDC:LUMIERE Design Specification Outdoor Air Object,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0.005,                   !- Outdoor Air Flow per Person {m3/s-person}
    0.0038,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Auto VMC;                !- Outdoor Air Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule
DesignSpecification:OutdoorAir,
    Etage:NOBEL Design Specification Outdoor Air Object,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0.005,                   !- Outdoor Air Flow per Person {m3/s-person}
    0.0038,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Auto VMC;                !- Outdoor Air Schedule Name

! - Name
! - Outside air method
! - Outside air flow per person (m3/s)
! - Outside air flow per zone floor area (m3/s-m2)
! - Outside air flow per zone (m3/s)
! - Outdoor air flow air changes per hour
! - Outdoor air flow rate fraction schedule
DesignSpecification:OutdoorAir,
    Etage:TURING Design Specification Outdoor Air Object,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0.005,                   !- Outdoor Air Flow per Person {m3/s-person}
    0.0038,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Outdoor Air Flow per Zone {m3/s}
    0.000000,                !- Outdoor Air Flow Air Changes per Hour {1/hr}
    Auto VMC;                !- Outdoor Air Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction
DesignSpecification:ZoneAirDistribution,
    RDC:LOCALTECH Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction
DesignSpecification:ZoneAirDistribution,
    Etage:BUREAUETAGE Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction
DesignSpecification:ZoneAirDistribution,
    Etage:LOCALSERVEURS Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction
DesignSpecification:ZoneAirDistribution,
    RDC:TESLA Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction
DesignSpecification:ZoneAirDistribution,
    RDC:LUMIERE Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction
DesignSpecification:ZoneAirDistribution,
    Etage:NOBEL Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}

! - Name
! - Zone air aistribution effectiveness in cooling mode
! - Zone air aistribution effectiveness in heating mode
! - Zone air distribution effectiveness schedule
! - Zone secondary recirculation fraction
DesignSpecification:ZoneAirDistribution,
    Etage:TURING Design Specification Zone Air Distribution Object,  !- Name
    1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.0000;                  !- Zone Secondary Recirculation Fraction {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

! Default heating and cooling sizing parameters - only used when the Sizing:Zone sizing parameters are left blank.
Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
! - Account for dedicated outdoor air system
! - Dedicated outdoor air system control strategy
! - Dedicated outdoor air low temperature setpoint for design
! - Dedicated outdoor air high temperature setpoint for design
Sizing:Zone,
    RDC:LOCALTECH,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    RDC:LOCALTECH Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    RDC:LOCALTECH Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
! - Account for dedicated outdoor air system
! - Dedicated outdoor air system control strategy
! - Dedicated outdoor air low temperature setpoint for design
! - Dedicated outdoor air high temperature setpoint for design
Sizing:Zone,
    Etage:BUREAUETAGE,       !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Etage:BUREAUETAGE Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Etage:BUREAUETAGE Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
! - Account for dedicated outdoor air system
! - Dedicated outdoor air system control strategy
! - Dedicated outdoor air low temperature setpoint for design
! - Dedicated outdoor air high temperature setpoint for design
Sizing:Zone,
    Etage:LOCALSERVEURS,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    10,                      !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Etage:LOCALSERVEURS Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Etage:LOCALSERVEURS Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
! - Account for dedicated outdoor air system
! - Dedicated outdoor air system control strategy
! - Dedicated outdoor air low temperature setpoint for design
! - Dedicated outdoor air high temperature setpoint for design
Sizing:Zone,
    RDC:TESLA,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    RDC:TESLA Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    RDC:TESLA Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
! - Account for dedicated outdoor air system
! - Dedicated outdoor air system control strategy
! - Dedicated outdoor air low temperature setpoint for design
! - Dedicated outdoor air high temperature setpoint for design
Sizing:Zone,
    RDC:LUMIERE,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    RDC:LUMIERE Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    RDC:LUMIERE Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
! - Account for dedicated outdoor air system
! - Dedicated outdoor air system control strategy
! - Dedicated outdoor air low temperature setpoint for design
! - Dedicated outdoor air high temperature setpoint for design
Sizing:Zone,
    Etage:NOBEL,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Etage:NOBEL Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Etage:NOBEL Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

! - Zone group name
! - Zone cooling design supply air temperature input method
! - Zone cooling design supply air temperature (C)
! - Zone cooling design supply air temperature difference (deltaC)
! - Zone heating design supply air temperature input method
! - Zone heating design supply air temperature (C)
! - Zone heating design supply air temperature difference (deltaC)
! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
! - Design specification outdoor air object name
! - Zone heating sizing factor
! - Zone cooling sizing factor
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Cooling min air flow per zone floor area (m3/s-m2)
! - Cooling min air flow (m3/s)
! - Cooling min air flow fraction
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Heating max air flow per zone area (m3/s-m2)
! - Heating max air flow (m3/s)
! - Heating max air flow fraction
! - Design specification zone air distribution object name
! - Account for dedicated outdoor air system
! - Dedicated outdoor air system control strategy
! - Dedicated outdoor air low temperature setpoint for design
! - Dedicated outdoor air high temperature setpoint for design
Sizing:Zone,
    Etage:TURING,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    10.00,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.00,                   !- Zone Heating Design Supply Air Temperature {C}
    10.00,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0090,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0040,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Etage:TURING Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.000000,                !- Cooling Design Air Flow Rate {m3/s}
    0.000760,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.000000,                !- Cooling Minimum Air Flow {m3/s}
    0.00,                    !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.000000,                !- Heating Design Air Flow Rate {m3/s}
    0.002030,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.141580,                !- Heating Maximum Air Flow {m3/s}
    0.30,                    !- Heating Maximum Air Flow Fraction
    Etage:TURING Design Specification Zone Air Distribution Object,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

! Start detailed HVAC data definition
! - Name of loop
! - Type of load to size on
! - Design outdoor air flow rate (m3/s)
! - Minimum sytem air flow ratio
! - Preheat design temperature (C)
! - Preheat design humidity ratio (kg-H20/kg-air)
! - Precool design temperature (C)
! - Precool design humidity ratio (kg-H20/kg-air)
! - Central cooling design supply air temperature (C)
! - Central heating design supply air temperature (C)
! - Sizing option
! - 100% outdoor air in cooling
! - 100% outdoor air in heating
! - Central cooling design supply air humidity ratio (kg-H20/kg-air)
! - Central heating design supply air humidity ratio (kg-H20/kg-air)
! - Cooling design air flow method
! - Cooling design air flow rate (m3/s)
! - Supply air flow rate per floor area during cooling operation (m3/s-m2)
! - Fraction of auto-sized design cooling supply air flow rate
! - Design supply air flow rate per unit cooling capacity (m3/s-W)
! - Heating design air flow method
! - Heating design air flow rate (m3/s)
! - Supply air flow rate per floor area during heating operation (m3/s-m2)
! - Fraction of auto-sized design heating supply air flow rate
! - Fraction of auto-sized design cooling supply air flow rate
! - Design supply air flow rate per unit heating capacity (m3/s-W)
! - System outdoor air method
! - Zone maximum outdoor air fraction
! - Cooling design capacity method
! - Cooling design capacity (W)
! - Cooling design capacity per floor area (W/m2)
! - Fraction of auto-sized cooling capacity
! - Heating design capacity method
! - Heating design capacity (W)
! - Heating design capacity per floor area (W/m2)
! - Fraction of auto-sized heating capacity
! - Central cooling capacity control method
Sizing:System,
    Distribution Air,        !- AirLoop Name
    VentilationRequirement,  !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    autosize,                !- Central Heating Maximum System Air Flow Ratio
    5.00,                    !- Preheat Design Temperature {C}
    0.00800,                 !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.00,                   !- Precool Design Temperature {C}
    0.00800,                 !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    26.00,                   !- Central Cooling Design Supply Air Temperature {C}
    15.00,                   !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.00800,                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.00800,                 !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Designday,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    Designday,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0000,                  !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    RDC:LOCALTECH Thermostat,!- Name
    RDC:LOCALTECH,           !- Zone or ZoneList Name
    Control type setpoints schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    RDC:LOCALTECH SP;        !- Control 1 Name

ZoneControl:Thermostat,
    Etage:BUREAUETAGE Thermostat,  !- Name
    Etage:BUREAUETAGE,       !- Zone or ZoneList Name
    Control type setpoints schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    Etage:BUREAUETAGE SP;    !- Control 1 Name

ZoneControl:Thermostat,
    Etage:LOCALSERVEURS Thermostat,  !- Name
    Etage:LOCALSERVEURS,     !- Zone or ZoneList Name
    Control type setpoints schedule Etage:LOCALSERVEURS,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    Etage:LOCALSERVEURS Cooling SP;  !- Control 1 Name

ZoneControl:Thermostat,
    RDC:TESLA Thermostat,    !- Name
    RDC:TESLA,               !- Zone or ZoneList Name
    Control type setpoints schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    RDC:TESLA SP;            !- Control 1 Name

ZoneControl:Thermostat,
    RDC:LUMIERE Thermostat,  !- Name
    RDC:LUMIERE,             !- Zone or ZoneList Name
    Control type setpoints schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    RDC:LUMIERE SP;          !- Control 1 Name

ZoneControl:Thermostat,
    Etage:NOBEL Thermostat,  !- Name
    Etage:NOBEL,             !- Zone or ZoneList Name
    Control type setpoints schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    Etage:NOBEL SP;          !- Control 1 Name

ZoneControl:Thermostat,
    Etage:TURING Thermostat, !- Name
    Etage:TURING,            !- Zone or ZoneList Name
    Control type setpoints schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
    Etage:TURING SP;         !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLECOOLING ===========

ThermostatSetpoint:SingleCooling,
    Etage:LOCALSERVEURS Cooling SP,  !- Name
    Cooling set point schedule Etage:LOCALSERVEURS;  !- Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLEHEATINGORCOOLING ===========

ThermostatSetpoint:SingleHeatingOrCooling,
    RDC:LOCALTECH SP,        !- Name
    HeatingCooling setpoint schedule;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeatingOrCooling,
    Etage:BUREAUETAGE SP,    !- Name
    HeatingCooling setpoint schedule;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeatingOrCooling,
    RDC:TESLA SP,            !- Name
    HeatingCooling setpoint schedule;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeatingOrCooling,
    RDC:LUMIERE SP,          !- Name
    HeatingCooling setpoint schedule;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeatingOrCooling,
    Etage:NOBEL SP,          !- Name
    HeatingCooling setpoint schedule;  !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeatingOrCooling,
    Etage:TURING SP,         !- Name
    HeatingCooling setpoint schedule;  !- Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW ===========

! - Component name
! - Availability schedule
! - Air inlet node to heat pump; also a zone exhaust node
! - Air outlet node to heat pump; also a zone inlet node
! - Supply air flow rate during cooling operation (m3/s)
! - Supply air flow rate when no cooling is needed (m3/s)
! - Supply air flow rate during heating operation (m3/s)
! - Supply air flow rate when no heating is needed (m3/s)
! - Outdoor air flow rate during cooling operation (m3/s)
! - Outdoor air flow rate during heating operation (m3/s)
! - Outdoor air flow rate when no heating or cooling is needed (m3/s)
! - Supply air fan operating mode schedule
! - Fan placement
! - Type of supply fan
! - Name of supply fan
! - Outdoor air mixer object type
! - Outdoor air mixer name
! - DX cooling coil object type
! - Name of DX cooling coil
! - DX heating coil object type
! - Name of DX heating coil
! - Zone terminal unit on parasitic electric energy use (W)
! - Zone terminal unit off parasitic electric energy use (W)
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    RDC:LOCALTECH Unité intérieure DRV,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    RDC:LOCALTECH Unité intérieure DRV Return,  !- Terminal Unit Air Inlet Node Name
    RDC:LOCALTECH Unité intérieure DRV Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    RDC:LOCALTECH Unité intérieure DRV Ventilateur Soufflage,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    RDC:LOCALTECH Unité intérieure DRV Batterie Froide Détente directe,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    RDC:LOCALTECH Unité intérieure DRV Batterie Chaude Détente directe,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000;                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}

! - Component name
! - Availability schedule
! - Air inlet node to heat pump; also a zone exhaust node
! - Air outlet node to heat pump; also a zone inlet node
! - Supply air flow rate during cooling operation (m3/s)
! - Supply air flow rate when no cooling is needed (m3/s)
! - Supply air flow rate during heating operation (m3/s)
! - Supply air flow rate when no heating is needed (m3/s)
! - Outdoor air flow rate during cooling operation (m3/s)
! - Outdoor air flow rate during heating operation (m3/s)
! - Outdoor air flow rate when no heating or cooling is needed (m3/s)
! - Supply air fan operating mode schedule
! - Fan placement
! - Type of supply fan
! - Name of supply fan
! - Outdoor air mixer object type
! - Outdoor air mixer name
! - DX cooling coil object type
! - Name of DX cooling coil
! - DX heating coil object type
! - Name of DX heating coil
! - Zone terminal unit on parasitic electric energy use (W)
! - Zone terminal unit off parasitic electric energy use (W)
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Etage:BUREAUETAGE Unité intérieure DRV,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Etage:BUREAUETAGE Unité intérieure DRV Return,  !- Terminal Unit Air Inlet Node Name
    Etage:BUREAUETAGE Unité intérieure DRV Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Etage:BUREAUETAGE Unité intérieure DRV Ventilateur Soufflage,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Etage:BUREAUETAGE Unité intérieure DRV Batterie Froide Détente directe,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Etage:BUREAUETAGE Unité intérieure DRV Batterie Chaude Détente directe,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000;                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}

! - Component name
! - Availability schedule
! - Air inlet node to heat pump; also a zone exhaust node
! - Air outlet node to heat pump; also a zone inlet node
! - Supply air flow rate during cooling operation (m3/s)
! - Supply air flow rate when no cooling is needed (m3/s)
! - Supply air flow rate during heating operation (m3/s)
! - Supply air flow rate when no heating is needed (m3/s)
! - Outdoor air flow rate during cooling operation (m3/s)
! - Outdoor air flow rate during heating operation (m3/s)
! - Outdoor air flow rate when no heating or cooling is needed (m3/s)
! - Supply air fan operating mode schedule
! - Fan placement
! - Type of supply fan
! - Name of supply fan
! - Outdoor air mixer object type
! - Outdoor air mixer name
! - DX cooling coil object type
! - Name of DX cooling coil
! - DX heating coil object type
! - Name of DX heating coil
! - Zone terminal unit on parasitic electric energy use (W)
! - Zone terminal unit off parasitic electric energy use (W)
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Etage:LOCALSERVEURS Unité intérieure DRV,  !- Zone Terminal Unit Name
    Off 24/7,                !- Terminal Unit Availability Schedule
    Etage:LOCALSERVEURS Unité intérieure DRV Return,  !- Terminal Unit Air Inlet Node Name
    Etage:LOCALSERVEURS Unité intérieure DRV Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Etage:LOCALSERVEURS Unité intérieure DRV Ventilateur Soufflage,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Etage:LOCALSERVEURS Unité intérieure DRV Batterie Froide Détente directe,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Etage:LOCALSERVEURS Unité intérieure DRV Batterie Chaude Détente directe,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000;                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}

! - Component name
! - Availability schedule
! - Air inlet node to heat pump; also a zone exhaust node
! - Air outlet node to heat pump; also a zone inlet node
! - Supply air flow rate during cooling operation (m3/s)
! - Supply air flow rate when no cooling is needed (m3/s)
! - Supply air flow rate during heating operation (m3/s)
! - Supply air flow rate when no heating is needed (m3/s)
! - Outdoor air flow rate during cooling operation (m3/s)
! - Outdoor air flow rate during heating operation (m3/s)
! - Outdoor air flow rate when no heating or cooling is needed (m3/s)
! - Supply air fan operating mode schedule
! - Fan placement
! - Type of supply fan
! - Name of supply fan
! - Outdoor air mixer object type
! - Outdoor air mixer name
! - DX cooling coil object type
! - Name of DX cooling coil
! - DX heating coil object type
! - Name of DX heating coil
! - Zone terminal unit on parasitic electric energy use (W)
! - Zone terminal unit off parasitic electric energy use (W)
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    RDC:TESLA Unité intérieure DRV,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    RDC:TESLA Unité intérieure DRV Return,  !- Terminal Unit Air Inlet Node Name
    RDC:TESLA Unité intérieure DRV Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    RDC:TESLA Unité intérieure DRV Ventilateur Soufflage,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    RDC:TESLA Unité intérieure DRV Batterie Froide Détente directe,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    RDC:TESLA Unité intérieure DRV Batterie Chaude Détente directe,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000;                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}

! - Component name
! - Availability schedule
! - Air inlet node to heat pump; also a zone exhaust node
! - Air outlet node to heat pump; also a zone inlet node
! - Supply air flow rate during cooling operation (m3/s)
! - Supply air flow rate when no cooling is needed (m3/s)
! - Supply air flow rate during heating operation (m3/s)
! - Supply air flow rate when no heating is needed (m3/s)
! - Outdoor air flow rate during cooling operation (m3/s)
! - Outdoor air flow rate during heating operation (m3/s)
! - Outdoor air flow rate when no heating or cooling is needed (m3/s)
! - Supply air fan operating mode schedule
! - Fan placement
! - Type of supply fan
! - Name of supply fan
! - Outdoor air mixer object type
! - Outdoor air mixer name
! - DX cooling coil object type
! - Name of DX cooling coil
! - DX heating coil object type
! - Name of DX heating coil
! - Zone terminal unit on parasitic electric energy use (W)
! - Zone terminal unit off parasitic electric energy use (W)
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    RDC:LUMIERE Unité intérieure DRV,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    RDC:LUMIERE Unité intérieure DRV Return,  !- Terminal Unit Air Inlet Node Name
    RDC:LUMIERE Unité intérieure DRV Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    RDC:LUMIERE Unité intérieure DRV Ventilateur Soufflage,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    RDC:LUMIERE Unité intérieure DRV Batterie Froide Détente directe,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    RDC:LUMIERE Unité intérieure DRV Batterie Chaude Détente directe,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000;                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}

! - Component name
! - Availability schedule
! - Air inlet node to heat pump; also a zone exhaust node
! - Air outlet node to heat pump; also a zone inlet node
! - Supply air flow rate during cooling operation (m3/s)
! - Supply air flow rate when no cooling is needed (m3/s)
! - Supply air flow rate during heating operation (m3/s)
! - Supply air flow rate when no heating is needed (m3/s)
! - Outdoor air flow rate during cooling operation (m3/s)
! - Outdoor air flow rate during heating operation (m3/s)
! - Outdoor air flow rate when no heating or cooling is needed (m3/s)
! - Supply air fan operating mode schedule
! - Fan placement
! - Type of supply fan
! - Name of supply fan
! - Outdoor air mixer object type
! - Outdoor air mixer name
! - DX cooling coil object type
! - Name of DX cooling coil
! - DX heating coil object type
! - Name of DX heating coil
! - Zone terminal unit on parasitic electric energy use (W)
! - Zone terminal unit off parasitic electric energy use (W)
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Etage:NOBEL Unité intérieure DRV,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Etage:NOBEL Unité intérieure DRV Return,  !- Terminal Unit Air Inlet Node Name
    Etage:NOBEL Unité intérieure DRV Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Etage:NOBEL Unité intérieure DRV Ventilateur Soufflage,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Etage:NOBEL Unité intérieure DRV Batterie Froide Détente directe,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Etage:NOBEL Unité intérieure DRV Batterie Chaude Détente directe,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000;                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}

! - Component name
! - Availability schedule
! - Air inlet node to heat pump; also a zone exhaust node
! - Air outlet node to heat pump; also a zone inlet node
! - Supply air flow rate during cooling operation (m3/s)
! - Supply air flow rate when no cooling is needed (m3/s)
! - Supply air flow rate during heating operation (m3/s)
! - Supply air flow rate when no heating is needed (m3/s)
! - Outdoor air flow rate during cooling operation (m3/s)
! - Outdoor air flow rate during heating operation (m3/s)
! - Outdoor air flow rate when no heating or cooling is needed (m3/s)
! - Supply air fan operating mode schedule
! - Fan placement
! - Type of supply fan
! - Name of supply fan
! - Outdoor air mixer object type
! - Outdoor air mixer name
! - DX cooling coil object type
! - Name of DX cooling coil
! - DX heating coil object type
! - Name of DX heating coil
! - Zone terminal unit on parasitic electric energy use (W)
! - Zone terminal unit off parasitic electric energy use (W)
ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
    Etage:TURING Unité intérieure DRV,  !- Zone Terminal Unit Name
    On 24/7,                 !- Terminal Unit Availability Schedule
    Etage:TURING Unité intérieure DRV Return,  !- Terminal Unit Air Inlet Node Name
    Etage:TURING Unité intérieure DRV Supply Outlet,  !- Terminal Unit Air Outlet Node Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- No Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Heating Supply Air Flow Rate {m3/s}
    0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
    0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
    0.0,                     !- No Load Outdoor Air Flow Rate {m3/s}
    On 24/7,                 !- Supply Air Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Air Fan Placement
    Fan:ConstantVolume,      !- Supply Air Fan Object Type
    Etage:TURING Unité intérieure DRV Ventilateur Soufflage,  !- Supply Air Fan Object Name
    ,                        !- Outside Air Mixer Object Type
    ,                        !- Outside Air Mixer Object Name
    Coil:Cooling:DX:VariableRefrigerantFlow,  !- Cooling Coil Object Type
    Etage:TURING Unité intérieure DRV Batterie Froide Détente directe,  !- Cooling Coil Object Name
    Coil:Heating:DX:VariableRefrigerantFlow,  !- Heating Coil Object Type
    Etage:TURING Unité intérieure DRV Batterie Chaude Détente directe,  !- Heating Coil Object Name
    30.0000,                 !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
    20.0000;                 !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========

! - Component name
! - Availability schedule
! - Air inlet node name
! - Air outlet node name
! - Maximum air flow rate (m3/s)
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    RDC:LOCALTECH Simple Flux VAC Sans Réchauffage,  !- Name
    Off 24/7,                !- Availability Schedule Name
    Distribution Air Diviseur de Zone Outlet Node 1,  !- Air Inlet Node Name
    RDC:LOCALTECH Simple Flux VAC Sans Réchauffage Supply Outlet,  !- Air Outlet Node Name
    0.000000;                !- Maximum Air Flow Rate {m3/s}

! - Component name
! - Availability schedule
! - Air inlet node name
! - Air outlet node name
! - Maximum air flow rate (m3/s)
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Etage:BUREAUETAGE Simple Flux VAC Sans Réchauffage,  !- Name
    Off 24/7,                !- Availability Schedule Name
    Distribution Air Diviseur de Zone Outlet Node 2,  !- Air Inlet Node Name
    Etage:BUREAUETAGE Simple Flux VAC Sans Réchauffage Supply Outlet,  !- Air Outlet Node Name
    0.000000;                !- Maximum Air Flow Rate {m3/s}

! - Component name
! - Availability schedule
! - Air inlet node name
! - Air outlet node name
! - Maximum air flow rate (m3/s)
AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    Etage:LOCALSERVEURS Simple Flux VAC Sans Réchauffage,  !- Name
    Off 24/7,                !- Availability Schedule Name
    Distribution Air Diviseur de Zone Outlet Node 3,  !- Air Inlet Node Name
    Etage:LOCALSERVEURS Simple Flux VAC Sans Réchauffage Supply Outlet,  !- Air Outlet Node Name
    0.000000;                !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:DUALDUCT:VAV:OUTDOORAIR ===========

! - Component name
! - Availability schedule
! - Unit air outlet node
! - Unit outdoor air inlet node
! - Unit recirculated air inlet node
! - Maximum zone total air flow rate (m3/s)
! - Design specification outdoor air object name
! - Outside air method
AirTerminal:DualDuct:VAV:OutdoorAir,
    RDC:TESLA Air ext. Double flux VAV,  !- Name
    On 24/7,                 !- Availability Schedule Name
    RDC:TESLA Air ext. Double flux VAV Supply Outlet,  !- Air Outlet Node Name
    Distribution Air Diviseur de Zone Outlet Node 4,  !- Outdoor Air Inlet Node Name
    ,                        !- Recirculated Air Inlet Node Name
    autosize,                !- Maximum Terminal Air Flow Rate {m3/s}
    RDC:TESLA Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode

! - Component name
! - Availability schedule
! - Unit air outlet node
! - Unit outdoor air inlet node
! - Unit recirculated air inlet node
! - Maximum zone total air flow rate (m3/s)
! - Design specification outdoor air object name
! - Outside air method
AirTerminal:DualDuct:VAV:OutdoorAir,
    RDC:LUMIERE Air ext. Double flux VAV,  !- Name
    On 24/7,                 !- Availability Schedule Name
    RDC:LUMIERE Air ext. Double flux VAV Supply Outlet,  !- Air Outlet Node Name
    Distribution Air Diviseur de Zone Outlet Node 5,  !- Outdoor Air Inlet Node Name
    ,                        !- Recirculated Air Inlet Node Name
    autosize,                !- Maximum Terminal Air Flow Rate {m3/s}
    RDC:LUMIERE Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode

! - Component name
! - Availability schedule
! - Unit air outlet node
! - Unit outdoor air inlet node
! - Unit recirculated air inlet node
! - Maximum zone total air flow rate (m3/s)
! - Design specification outdoor air object name
! - Outside air method
AirTerminal:DualDuct:VAV:OutdoorAir,
    Etage:NOBEL Air ext. Double flux VAV,  !- Name
    On 24/7,                 !- Availability Schedule Name
    Etage:NOBEL Air ext. Double flux VAV Supply Outlet,  !- Air Outlet Node Name
    Distribution Air Diviseur de Zone Outlet Node 6,  !- Outdoor Air Inlet Node Name
    ,                        !- Recirculated Air Inlet Node Name
    autosize,                !- Maximum Terminal Air Flow Rate {m3/s}
    Etage:NOBEL Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode

! - Component name
! - Availability schedule
! - Unit air outlet node
! - Unit outdoor air inlet node
! - Unit recirculated air inlet node
! - Maximum zone total air flow rate (m3/s)
! - Design specification outdoor air object name
! - Outside air method
AirTerminal:DualDuct:VAV:OutdoorAir,
    Etage:TURING Air ext. Double flux VAV,  !- Name
    On 24/7,                 !- Availability Schedule Name
    Etage:TURING Air ext. Double flux VAV Supply Outlet,  !- Air Outlet Node Name
    Distribution Air Diviseur de Zone Outlet Node 7,  !- Outdoor Air Inlet Node Name
    ,                        !- Recirculated Air Inlet Node Name
    autosize,                !- Maximum Terminal Air Flow Rate {m3/s}
    Etage:TURING Design Specification Outdoor Air Object,  !- Design Specification Outdoor Air Object Name
    CurrentOccupancy;        !- Per Person Ventilation Rate Mode


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction
ZoneHVAC:AirDistributionUnit,
    RDC:LOCALTECH Simple Flux VAC Sans Réchauffage ADU,  !- Name
    RDC:LOCALTECH Simple Flux VAC Sans Réchauffage Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    RDC:LOCALTECH Simple Flux VAC Sans Réchauffage,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction
ZoneHVAC:AirDistributionUnit,
    Etage:BUREAUETAGE Simple Flux VAC Sans Réchauffage ADU,  !- Name
    Etage:BUREAUETAGE Simple Flux VAC Sans Réchauffage Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Etage:BUREAUETAGE Simple Flux VAC Sans Réchauffage,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction
ZoneHVAC:AirDistributionUnit,
    Etage:LOCALSERVEURS Simple Flux VAC Sans Réchauffage ADU,  !- Name
    Etage:LOCALSERVEURS Simple Flux VAC Sans Réchauffage Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    Etage:LOCALSERVEURS Simple Flux VAC Sans Réchauffage,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction
ZoneHVAC:AirDistributionUnit,
    RDC:TESLA Air ext. Double flux VAV ADU,  !- Name
    RDC:TESLA Air ext. Double flux VAV Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type
    RDC:TESLA Air ext. Double flux VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction
ZoneHVAC:AirDistributionUnit,
    RDC:LUMIERE Air ext. Double flux VAV ADU,  !- Name
    RDC:LUMIERE Air ext. Double flux VAV Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type
    RDC:LUMIERE Air ext. Double flux VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction
ZoneHVAC:AirDistributionUnit,
    Etage:NOBEL Air ext. Double flux VAV ADU,  !- Name
    Etage:NOBEL Air ext. Double flux VAV Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type
    Etage:NOBEL Air ext. Double flux VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction

! - Air distribution unit name
! - Air distribution unit outlet node name
! - Air terminal object type
! - Air terminal name
! - Upstream nominal leakage fraction
! - Downstream nominal leakage fraction
ZoneHVAC:AirDistributionUnit,
    Etage:TURING Air ext. Double flux VAV ADU,  !- Name
    Etage:TURING Air ext. Double flux VAV Supply Outlet,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:DualDuct:VAV:OutdoorAir,  !- Air Terminal Object Type
    Etage:TURING Air ext. Double flux VAV,  !- Air Terminal Name
    0.0,                     !- Nominal Upstream Leakage Fraction
    0.0;                     !- Constant Downstream Leakage Fraction


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

! - Name
! - Load distribution scheme
! - RDC:LOCALTECH Equipment,
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 1 sequential cooling fraction schedule
! - Zone equipment 1 sequential heating fraction schedule
! - Zone equipment 1 sequential heating fraction schedule
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
! - Zone equipment 2 sequential cooling fraction schedule
! - Zone equipment 2 sequential heating fraction schedule
ZoneHVAC:EquipmentList,
    RDC:LOCALTECH Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    RDC:LOCALTECH Simple Flux VAC Sans Réchauffage ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 2 Object Type
    RDC:LOCALTECH Unité intérieure DRV,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

! - Name
! - Load distribution scheme
! - Etage:BUREAUETAGE Equipment,
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 1 sequential cooling fraction schedule
! - Zone equipment 1 sequential heating fraction schedule
! - Zone equipment 1 sequential heating fraction schedule
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
! - Zone equipment 2 sequential cooling fraction schedule
! - Zone equipment 2 sequential heating fraction schedule
ZoneHVAC:EquipmentList,
    Etage:BUREAUETAGE Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Etage:BUREAUETAGE Simple Flux VAC Sans Réchauffage ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 2 Object Type
    Etage:BUREAUETAGE Unité intérieure DRV,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

! - Name
! - Load distribution scheme
! - Etage:LOCALSERVEURS Equipment,
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 1 sequential cooling fraction schedule
! - Zone equipment 1 sequential heating fraction schedule
! - Zone equipment 1 sequential heating fraction schedule
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
! - Zone equipment 2 sequential cooling fraction schedule
! - Zone equipment 2 sequential heating fraction schedule
ZoneHVAC:EquipmentList,
    Etage:LOCALSERVEURS Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Etage:LOCALSERVEURS Simple Flux VAC Sans Réchauffage ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 2 Object Type
    Etage:LOCALSERVEURS Unité intérieure DRV,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

! - Name
! - Load distribution scheme
! - RDC:TESLA Equipment,
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 1 sequential cooling fraction schedule
! - Zone equipment 1 sequential heating fraction schedule
! - Zone equipment 1 sequential heating fraction schedule
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
! - Zone equipment 2 sequential cooling fraction schedule
! - Zone equipment 2 sequential heating fraction schedule
ZoneHVAC:EquipmentList,
    RDC:TESLA Equipment,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    RDC:TESLA Air ext. Double flux VAV ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 2 Object Type
    RDC:TESLA Unité intérieure DRV,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

! - Name
! - Load distribution scheme
! - RDC:LUMIERE Equipment,
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 1 sequential cooling fraction schedule
! - Zone equipment 1 sequential heating fraction schedule
! - Zone equipment 1 sequential heating fraction schedule
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
! - Zone equipment 2 sequential cooling fraction schedule
! - Zone equipment 2 sequential heating fraction schedule
ZoneHVAC:EquipmentList,
    RDC:LUMIERE Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    RDC:LUMIERE Air ext. Double flux VAV ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 2 Object Type
    RDC:LUMIERE Unité intérieure DRV,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

! - Name
! - Load distribution scheme
! - Etage:NOBEL Equipment,
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 1 sequential cooling fraction schedule
! - Zone equipment 1 sequential heating fraction schedule
! - Zone equipment 1 sequential heating fraction schedule
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
! - Zone equipment 2 sequential cooling fraction schedule
! - Zone equipment 2 sequential heating fraction schedule
ZoneHVAC:EquipmentList,
    Etage:NOBEL Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Etage:NOBEL Air ext. Double flux VAV ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 2 Object Type
    Etage:NOBEL Unité intérieure DRV,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

! - Name
! - Load distribution scheme
! - Etage:TURING Equipment,
! - Zone equipment 1 name
! - Zone equipment 1 cooling sequence
! - Zone equipment 1 heating sequence
! - Zone equipment 1 sequential cooling fraction schedule
! - Zone equipment 1 sequential heating fraction schedule
! - Zone equipment 1 sequential heating fraction schedule
! - Zone equipment 2 name
! - Zone equipment 2 cooling sequence
! - Zone equipment 2 heating sequence
! - Zone equipment 2 sequential cooling fraction schedule
! - Zone equipment 2 sequential heating fraction schedule
ZoneHVAC:EquipmentList,
    Etage:TURING Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Etage:TURING Air ext. Double flux VAV ADU,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,  !- Zone Equipment 2 Object Type
    Etage:TURING Unité intérieure DRV,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    Cooling fraction schedule,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    Heating fraction schedule;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    RDC:LOCALTECH,           !- Zone Name
    RDC:LOCALTECH Equipment, !- Zone Conditioning Equipment List Name
    RDC:LOCALTECH Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    RDC:LOCALTECH Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    RDC:LOCALTECH Zone Air Node,  !- Zone Air Node Name
    Distribution Air Mélangeur de Zone Inlet Node 5;  !- Zone Return Air Node or NodeList Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    Etage:BUREAUETAGE,       !- Zone Name
    Etage:BUREAUETAGE Equipment,  !- Zone Conditioning Equipment List Name
    Etage:BUREAUETAGE Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Etage:BUREAUETAGE Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Etage:BUREAUETAGE Zone Air Node,  !- Zone Air Node Name
    Distribution Air Mélangeur de Zone Inlet Node 6;  !- Zone Return Air Node or NodeList Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    Etage:LOCALSERVEURS,     !- Zone Name
    Etage:LOCALSERVEURS Equipment,  !- Zone Conditioning Equipment List Name
    Etage:LOCALSERVEURS Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Etage:LOCALSERVEURS Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Etage:LOCALSERVEURS Zone Air Node,  !- Zone Air Node Name
    Distribution Air Mélangeur de Zone Inlet Node 7;  !- Zone Return Air Node or NodeList Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    RDC:TESLA,               !- Zone Name
    RDC:TESLA Equipment,     !- Zone Conditioning Equipment List Name
    RDC:TESLA Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    RDC:TESLA Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    RDC:TESLA Zone Air Node, !- Zone Air Node Name
    Distribution Air Mélangeur de Zone Inlet Node 1;  !- Zone Return Air Node or NodeList Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    RDC:LUMIERE,             !- Zone Name
    RDC:LUMIERE Equipment,   !- Zone Conditioning Equipment List Name
    RDC:LUMIERE Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    RDC:LUMIERE Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    RDC:LUMIERE Zone Air Node,  !- Zone Air Node Name
    Distribution Air Mélangeur de Zone Inlet Node 2;  !- Zone Return Air Node or NodeList Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    Etage:NOBEL,             !- Zone Name
    Etage:NOBEL Equipment,   !- Zone Conditioning Equipment List Name
    Etage:NOBEL Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Etage:NOBEL Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Etage:NOBEL Zone Air Node,  !- Zone Air Node Name
    Distribution Air Mélangeur de Zone Inlet Node 3;  !- Zone Return Air Node or NodeList Name

! - Zone Name
! - Zone Conditioning Equipment List Name
! - Zone Air Inlet Node or Nodelist Name
! - Zone Air Exhaust Node or Nodelist Name
! - Zone Air Node Name
! - Zone Return Air Node Name
ZoneHVAC:EquipmentConnections,
    Etage:TURING,            !- Zone Name
    Etage:TURING Equipment,  !- Zone Conditioning Equipment List Name
    Etage:TURING Air Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Etage:TURING Air Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Etage:TURING Zone Air Node,  !- Zone Air Node Name
    Distribution Air Mélangeur de Zone Inlet Node 4;  !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

! - Component name
! - Availability schedule
! - Fan efficiency
! - Pressure rise (Pa)
! - Max flow rate (m3/s)
! - Motor efficiency
! - Motor in air stream fraction
! - Air inlet node name
! - Air outlet node name
! - End Use Sub-Category
Fan:ConstantVolume,
    RDC:LOCALTECH Unité intérieure DRV Ventilateur Soufflage,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    RDC:LOCALTECH Unité intérieure DRV Batterie Chaude Détente directe Outlet,  !- Air Inlet Node Name
    RDC:LOCALTECH Unité intérieure DRV Supply Outlet,  !- Air Outlet Node Name
    RDC:LOCALTECH;           !- End-Use Subcategory

! - Component name
! - Availability schedule
! - Fan efficiency
! - Pressure rise (Pa)
! - Max flow rate (m3/s)
! - Motor efficiency
! - Motor in air stream fraction
! - Air inlet node name
! - Air outlet node name
! - End Use Sub-Category
Fan:ConstantVolume,
    Etage:BUREAUETAGE Unité intérieure DRV Ventilateur Soufflage,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Etage:BUREAUETAGE Unité intérieure DRV Batterie Chaude Détente directe Outlet,  !- Air Inlet Node Name
    Etage:BUREAUETAGE Unité intérieure DRV Supply Outlet,  !- Air Outlet Node Name
    Etage:BUREAUETAGE;       !- End-Use Subcategory

! - Component name
! - Availability schedule
! - Fan efficiency
! - Pressure rise (Pa)
! - Max flow rate (m3/s)
! - Motor efficiency
! - Motor in air stream fraction
! - Air inlet node name
! - Air outlet node name
! - End Use Sub-Category
Fan:ConstantVolume,
    Etage:LOCALSERVEURS Unité intérieure DRV Ventilateur Soufflage,  !- Name
    Off 24/7,                !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Etage:LOCALSERVEURS Unité intérieure DRV Batterie Chaude Détente directe Outlet,  !- Air Inlet Node Name
    Etage:LOCALSERVEURS Unité intérieure DRV Supply Outlet,  !- Air Outlet Node Name
    Etage:LOCALSERVEURS;     !- End-Use Subcategory

! - Component name
! - Availability schedule
! - Fan efficiency
! - Pressure rise (Pa)
! - Max flow rate (m3/s)
! - Motor efficiency
! - Motor in air stream fraction
! - Air inlet node name
! - Air outlet node name
! - End Use Sub-Category
Fan:ConstantVolume,
    RDC:TESLA Unité intérieure DRV Ventilateur Soufflage,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    RDC:TESLA Unité intérieure DRV Batterie Chaude Détente directe Outlet,  !- Air Inlet Node Name
    RDC:TESLA Unité intérieure DRV Supply Outlet,  !- Air Outlet Node Name
    RDC:TESLA;               !- End-Use Subcategory

! - Component name
! - Availability schedule
! - Fan efficiency
! - Pressure rise (Pa)
! - Max flow rate (m3/s)
! - Motor efficiency
! - Motor in air stream fraction
! - Air inlet node name
! - Air outlet node name
! - End Use Sub-Category
Fan:ConstantVolume,
    RDC:LUMIERE Unité intérieure DRV Ventilateur Soufflage,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    RDC:LUMIERE Unité intérieure DRV Batterie Chaude Détente directe Outlet,  !- Air Inlet Node Name
    RDC:LUMIERE Unité intérieure DRV Supply Outlet,  !- Air Outlet Node Name
    RDC:LUMIERE;             !- End-Use Subcategory

! - Component name
! - Availability schedule
! - Fan efficiency
! - Pressure rise (Pa)
! - Max flow rate (m3/s)
! - Motor efficiency
! - Motor in air stream fraction
! - Air inlet node name
! - Air outlet node name
! - End Use Sub-Category
Fan:ConstantVolume,
    Etage:NOBEL Unité intérieure DRV Ventilateur Soufflage,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Etage:NOBEL Unité intérieure DRV Batterie Chaude Détente directe Outlet,  !- Air Inlet Node Name
    Etage:NOBEL Unité intérieure DRV Supply Outlet,  !- Air Outlet Node Name
    Etage:NOBEL;             !- End-Use Subcategory

! - Component name
! - Availability schedule
! - Fan efficiency
! - Pressure rise (Pa)
! - Max flow rate (m3/s)
! - Motor efficiency
! - Motor in air stream fraction
! - Air inlet node name
! - Air outlet node name
! - End Use Sub-Category
Fan:ConstantVolume,
    Etage:TURING Unité intérieure DRV Ventilateur Soufflage,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    100.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    Etage:TURING Unité intérieure DRV Batterie Chaude Détente directe Outlet,  !- Air Inlet Node Name
    Etage:TURING Unité intérieure DRV Supply Outlet,  !- Air Outlet Node Name
    Etage:TURING;            !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

! - Component name
! - Availability schedule
! - Fan efficiency
! - Pressure rise (Pa)
! - Max flow rate (m3/s)
! - Minimum flow rate input method for fan power
! - Minimum flow fraction for fan power
! - Minimum air flow rate for fan power (m3/s)
! - Motor efficiency
! - Motor in air stream fraction
! - Fan Coefficient 1
! - Fan Coefficient 2
! - Fan Coefficient 3
! - Fan Coefficient 4
! - Fan Coefficient 5
! - Air inlet node name
! - Air outlet node name
! - End Use Sub-Category
Fan:VariableVolume,
    Distribution Air CTA Ventilateur Extraction,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    499.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.2500,                  !- Fan Power Minimum Flow Fraction
    0.000000,                !- Fan Power Minimum Air Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    0.0015302446,            !- Fan Power Coefficient 1
    0.0052080574,            !- Fan Power Coefficient 2
    1.1086242000,            !- Fan Power Coefficient 3
    -0.1163556300,           !- Fan Power Coefficient 4
    0.0000000000,            !- Fan Power Coefficient 5
    Distribution Air Supply Side Inlet,  !- Air Inlet Node Name
    Distribution Air CTA Ventilateur Extraction Air Outlet Node,  !- Air Outlet Node Name
    Distribution Air CTA Ventilateur Extraction;  !- End-Use Subcategory

! - Component name
! - Availability schedule
! - Fan efficiency
! - Pressure rise (Pa)
! - Max flow rate (m3/s)
! - Minimum flow rate input method for fan power
! - Minimum flow fraction for fan power
! - Minimum air flow rate for fan power (m3/s)
! - Motor efficiency
! - Motor in air stream fraction
! - Fan Coefficient 1
! - Fan Coefficient 2
! - Fan Coefficient 3
! - Fan Coefficient 4
! - Fan Coefficient 5
! - Air inlet node name
! - Air outlet node name
! - End Use Sub-Category
Fan:VariableVolume,
    Distribution Air CTA Ventilateur Soufflage,  !- Name
    On 24/7,                 !- Availability Schedule Name
    0.700000,                !- Fan Total Efficiency
    521.00,                  !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.2500,                  !- Fan Power Minimum Flow Fraction
    0.000000,                !- Fan Power Minimum Air Flow Rate {m3/s}
    0.900000,                !- Motor Efficiency
    1.00,                    !- Motor In Airstream Fraction
    0.0015302446,            !- Fan Power Coefficient 1
    0.0052080574,            !- Fan Power Coefficient 2
    1.1086242000,            !- Fan Power Coefficient 3
    -0.1163556300,           !- Fan Power Coefficient 4
    0.0000000000,            !- Fan Power Coefficient 5
    Distribution Air CTA Mixed Air Outlet,  !- Air Inlet Node Name
    Distribution Air Supply Side Outlet 1,  !- Air Outlet Node Name
    Distribution Air CTA Ventilateur Soufflage;  !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:VARIABLEREFRIGERANTFLOW ===========

! - Component name
! - Availability schedule
! - Gross rated total cooling capacity (W)
! - Gross ratio sensible heat ratio
! - Rated air flow rate (m3/s)
! - Cooling capacity ratio modifier function of temperature curve
! - Cooling capacity modifier curve function of flow fraction
! - Air inlet node name
! - Air outlet node name
Coil:Cooling:DX:VariableRefrigerantFlow,
    RDC:LOCALTECH Unité intérieure DRV Batterie Froide Détente directe,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    RDC:LOCALTECH Unité intérieure DRV Return,  !- Coil Air Inlet Node
    RDC:LOCALTECH Unité intérieure DRV Batterie Froide Détente directe Outlet;  !- Coil Air Outlet Node

! - Component name
! - Availability schedule
! - Gross rated total cooling capacity (W)
! - Gross ratio sensible heat ratio
! - Rated air flow rate (m3/s)
! - Cooling capacity ratio modifier function of temperature curve
! - Cooling capacity modifier curve function of flow fraction
! - Air inlet node name
! - Air outlet node name
Coil:Cooling:DX:VariableRefrigerantFlow,
    Etage:BUREAUETAGE Unité intérieure DRV Batterie Froide Détente directe,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Etage:BUREAUETAGE Unité intérieure DRV Return,  !- Coil Air Inlet Node
    Etage:BUREAUETAGE Unité intérieure DRV Batterie Froide Détente directe Outlet;  !- Coil Air Outlet Node

! - Component name
! - Availability schedule
! - Gross rated total cooling capacity (W)
! - Gross ratio sensible heat ratio
! - Rated air flow rate (m3/s)
! - Cooling capacity ratio modifier function of temperature curve
! - Cooling capacity modifier curve function of flow fraction
! - Air inlet node name
! - Air outlet node name
Coil:Cooling:DX:VariableRefrigerantFlow,
    Etage:LOCALSERVEURS Unité intérieure DRV Batterie Froide Détente directe,  !- Name
    Off 24/7,                !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Etage:LOCALSERVEURS Unité intérieure DRV Return,  !- Coil Air Inlet Node
    Etage:LOCALSERVEURS Unité intérieure DRV Batterie Froide Détente directe Outlet;  !- Coil Air Outlet Node

! - Component name
! - Availability schedule
! - Gross rated total cooling capacity (W)
! - Gross ratio sensible heat ratio
! - Rated air flow rate (m3/s)
! - Cooling capacity ratio modifier function of temperature curve
! - Cooling capacity modifier curve function of flow fraction
! - Air inlet node name
! - Air outlet node name
Coil:Cooling:DX:VariableRefrigerantFlow,
    RDC:TESLA Unité intérieure DRV Batterie Froide Détente directe,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    RDC:TESLA Unité intérieure DRV Return,  !- Coil Air Inlet Node
    RDC:TESLA Unité intérieure DRV Batterie Froide Détente directe Outlet;  !- Coil Air Outlet Node

! - Component name
! - Availability schedule
! - Gross rated total cooling capacity (W)
! - Gross ratio sensible heat ratio
! - Rated air flow rate (m3/s)
! - Cooling capacity ratio modifier function of temperature curve
! - Cooling capacity modifier curve function of flow fraction
! - Air inlet node name
! - Air outlet node name
Coil:Cooling:DX:VariableRefrigerantFlow,
    RDC:LUMIERE Unité intérieure DRV Batterie Froide Détente directe,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    RDC:LUMIERE Unité intérieure DRV Return,  !- Coil Air Inlet Node
    RDC:LUMIERE Unité intérieure DRV Batterie Froide Détente directe Outlet;  !- Coil Air Outlet Node

! - Component name
! - Availability schedule
! - Gross rated total cooling capacity (W)
! - Gross ratio sensible heat ratio
! - Rated air flow rate (m3/s)
! - Cooling capacity ratio modifier function of temperature curve
! - Cooling capacity modifier curve function of flow fraction
! - Air inlet node name
! - Air outlet node name
Coil:Cooling:DX:VariableRefrigerantFlow,
    Etage:NOBEL Unité intérieure DRV Batterie Froide Détente directe,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Etage:NOBEL Unité intérieure DRV Return,  !- Coil Air Inlet Node
    Etage:NOBEL Unité intérieure DRV Batterie Froide Détente directe Outlet;  !- Coil Air Outlet Node

! - Component name
! - Availability schedule
! - Gross rated total cooling capacity (W)
! - Gross ratio sensible heat ratio
! - Rated air flow rate (m3/s)
! - Cooling capacity ratio modifier function of temperature curve
! - Cooling capacity modifier curve function of flow fraction
! - Air inlet node name
! - Air outlet node name
Coil:Cooling:DX:VariableRefrigerantFlow,
    Etage:TURING Unité intérieure DRV Batterie Froide Détente directe,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    autosize,                !- Rated Air Flow Rate {m3/s}
    VRFTUCoolCapFT,          !- Cooling Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF,         !- Cooling Capacity Modifier Curve Function of Flow Fraction Name
    Etage:TURING Unité intérieure DRV Return,  !- Coil Air Inlet Node
    Etage:TURING Unité intérieure DRV Batterie Froide Détente directe Outlet;  !- Coil Air Outlet Node


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:DX:VARIABLEREFRIGERANTFLOW ===========

! - Component name
! - Availability schedule
! - Gross rated total heating capacity (W)
! - Rated air flow rate (m3/s)
! - Air inlet node name
! - Air outlet node name
! - Heating capacity ratio modifier function of temperature curve
! - Heating capacity modifier curve function of flow fraction
Coil:Heating:DX:VariableRefrigerantFlow,
    RDC:LOCALTECH Unité intérieure DRV Batterie Chaude Détente directe,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    RDC:LOCALTECH Unité intérieure DRV Batterie Froide Détente directe Outlet,  !- Coil Air Inlet Node
    RDC:LOCALTECH Unité intérieure DRV Batterie Chaude Détente directe Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

! - Component name
! - Availability schedule
! - Gross rated total heating capacity (W)
! - Rated air flow rate (m3/s)
! - Air inlet node name
! - Air outlet node name
! - Heating capacity ratio modifier function of temperature curve
! - Heating capacity modifier curve function of flow fraction
Coil:Heating:DX:VariableRefrigerantFlow,
    Etage:BUREAUETAGE Unité intérieure DRV Batterie Chaude Détente directe,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Etage:BUREAUETAGE Unité intérieure DRV Batterie Froide Détente directe Outlet,  !- Coil Air Inlet Node
    Etage:BUREAUETAGE Unité intérieure DRV Batterie Chaude Détente directe Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

! - Component name
! - Availability schedule
! - Gross rated total heating capacity (W)
! - Rated air flow rate (m3/s)
! - Air inlet node name
! - Air outlet node name
! - Heating capacity ratio modifier function of temperature curve
! - Heating capacity modifier curve function of flow fraction
Coil:Heating:DX:VariableRefrigerantFlow,
    Etage:LOCALSERVEURS Unité intérieure DRV Batterie Chaude Détente directe,  !- Name
    Off 24/7,                !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Etage:LOCALSERVEURS Unité intérieure DRV Batterie Froide Détente directe Outlet,  !- Coil Air Inlet Node
    Etage:LOCALSERVEURS Unité intérieure DRV Batterie Chaude Détente directe Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

! - Component name
! - Availability schedule
! - Gross rated total heating capacity (W)
! - Rated air flow rate (m3/s)
! - Air inlet node name
! - Air outlet node name
! - Heating capacity ratio modifier function of temperature curve
! - Heating capacity modifier curve function of flow fraction
Coil:Heating:DX:VariableRefrigerantFlow,
    RDC:TESLA Unité intérieure DRV Batterie Chaude Détente directe,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    RDC:TESLA Unité intérieure DRV Batterie Froide Détente directe Outlet,  !- Coil Air Inlet Node
    RDC:TESLA Unité intérieure DRV Batterie Chaude Détente directe Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

! - Component name
! - Availability schedule
! - Gross rated total heating capacity (W)
! - Rated air flow rate (m3/s)
! - Air inlet node name
! - Air outlet node name
! - Heating capacity ratio modifier function of temperature curve
! - Heating capacity modifier curve function of flow fraction
Coil:Heating:DX:VariableRefrigerantFlow,
    RDC:LUMIERE Unité intérieure DRV Batterie Chaude Détente directe,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    RDC:LUMIERE Unité intérieure DRV Batterie Froide Détente directe Outlet,  !- Coil Air Inlet Node
    RDC:LUMIERE Unité intérieure DRV Batterie Chaude Détente directe Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

! - Component name
! - Availability schedule
! - Gross rated total heating capacity (W)
! - Rated air flow rate (m3/s)
! - Air inlet node name
! - Air outlet node name
! - Heating capacity ratio modifier function of temperature curve
! - Heating capacity modifier curve function of flow fraction
Coil:Heating:DX:VariableRefrigerantFlow,
    Etage:NOBEL Unité intérieure DRV Batterie Chaude Détente directe,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Etage:NOBEL Unité intérieure DRV Batterie Froide Détente directe Outlet,  !- Coil Air Inlet Node
    Etage:NOBEL Unité intérieure DRV Batterie Chaude Détente directe Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name

! - Component name
! - Availability schedule
! - Gross rated total heating capacity (W)
! - Rated air flow rate (m3/s)
! - Air inlet node name
! - Air outlet node name
! - Heating capacity ratio modifier function of temperature curve
! - Heating capacity modifier curve function of flow fraction
Coil:Heating:DX:VariableRefrigerantFlow,
    Etage:TURING Unité intérieure DRV Batterie Chaude Détente directe,  !- Name
    On 24/7,                 !- Availability Schedule
    autosize,                !- Gross Rated Heating Capacity {W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    Etage:TURING Unité intérieure DRV Batterie Froide Détente directe Outlet,  !- Coil Air Inlet Node
    Etage:TURING Unité intérieure DRV Batterie Chaude Détente directe Outlet,  !- Coil Air Outlet Node
    VRFTUHeatCapFT,          !- Heating Capacity Ratio Modifier Function of Temperature Curve Name
    VRFACCoolCapFFF;         !- Heating Capacity Modifier Function of Flow Fraction Curve Name


!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

! - Name
! - Availability schedule
! - Nominal supply air flow rate (m3/s)
! - Sensible effectiveness at 100% heating air flow
! - Latent effectiveness at 100% heating air flow
! - Sensible effectiveness at 75% heating air flow
! - Latent effectiveness at 75% heating air flow
! - Sensible effectiveness at 100% cooling air flow
! - Latent effectiveness at 100% cooling air flow
! - Sensible effectiveness at 75% cooling air flow
! - Latent effectiveness at 75% cooling air flow
! - Heat recovery supply air inlet node name
! - Heat recovery supply air outlet node name
! - Heat recovery exhaust air inlet node name
! - Heat recovery exhaust air outlet node name
! - Nominal electric power (W)
! - Supply air outlet temperature control
! - Heat exchanger type
! - Frost control type
! - Threshold temperature
! - Initial defrost time fraction
! - Rate of defrost time fraction increase
! - Economiser lockout
HeatExchanger:AirToAir:SensibleAndLatent,
    Distribution Air CTA Récupérateur de Chaleur,  !- Name
    On 24/7,                 !- Availability Schedule Name
    autosize,                !- Nominal Supply Air Flow Rate {m3/s}
    0.750,                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.000,                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.800,                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.000,                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.750,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.000,                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.800,                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.000,                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    Distribution Air CTA Outdoor Air Inlet,  !- Supply Air Inlet Node Name
    Distribution Air CTA Heat Recovery Supply Outlet,  !- Supply Air Outlet Node Name
    Distribution Air CTA Relief Air Outlet,  !- Exhaust Air Inlet Node Name
    Distribution Air CTA Heat Recovery Relief Outlet,  !- Exhaust Air Outlet Node Name
    0.000,                   !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    None,                    !- Frost Control Type
    1.70,                    !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    0.0240,                  !- Rate of Defrost Time Fraction Increase {1/K}
    Yes;                     !- Economizer Lockout


!-   ===========  ALL OBJECTS IN CLASS: AIRCONDITIONER:VARIABLEREFRIGERANTFLOW ===========

! - Component name
! - Availability schedule
! - Gross rated total cooling Capacity (W)
! - Gross rated cooling COP
! - Minimum outdoor temperature in cooling mode (C)
! - Maximum outdoor temperature in cooling mode (C)
! - Cooling capacity ratio modifier function of low temperature curve
! - Cooling capacity ratio boundary curve
! - Cooling capacity ratio modifier function of high temperature curve
! - Cooling energy input ratio modifier function of low temperature curve
! - Cooling energy input ratio boundary curve
! - Cooling energy input ratio modifier function of high temperature curve
! - Cooling energy input ratio modifier function of low part load ratio curve
! - Cooling energy input ratio modifier function of high part load ratio curve
! - Cooling combination ratio correction factor curve
! - Cooling part load fraction correlation curve
! - Gross rated heating capacity (W)
! - Rated heating capacity sizing ratio
! - Gross rated heating COP
! - Minimum outdoor temperature in heating mode (C)
! - Maximum outdoor temperature in heating mode (C)
! - Heating capacity ratio modifier function of low temperature curve
! - Heating capacity ratio boundary curve
! - Heating capacity ratio modifier function of high temperature curve
! - Heating energy input ratio modifier function of low temperature curve
! - Heating energy input ratio boundary curve
! - Heating energy input ratio modifier function of high temperature curve
! - Heating performance curve outdoor temperature type
! - Heating energy input ratio modifier function of low part load ratio curve
! - Heating energy input ratio modifier function of high part load ratio curve
! - Heating combination ratio correction factor curve
! - Heating part load fraction correlation curve
! - Minimum heat pump part load ratio
! - Zone name for master thermostat location
! - Master thermostat priority control type
! - Thermostat priority schedule
! - Zone terminal unit list
! - Heat pump waste heat recovery
! - Equivalent piping length used for piping correction factor in cooling mode (m)
! - Vertical height used for piping correction factor (m)
! - Piping correction factor for length in cooling mode curve
! - Piping correction factor for height in cooling mode coefficient
! - Equivalent piping length used for piping correction factor in heating mode
! - Piping correction factor for length in heating mode curve
! - Piping correction factor for height in heating mode coefficient
! - Crankcase heater power per compressor (W)
! - Number of compressors
! - Ratio of compressor size to total compressor capacity
! - Maximum outdoor dry-bulb temperature for crankcase heater
! - Defrost strategy
! - Defrost control
! - Defrost energy input ratio modifier function of temperature curve
! - Defrost time period fraction
! - Resistive defrost heater capacity (W)
! - Maximum outdoor dry-bulb temperature for defrost operation (C)
! - Condenser type
! - Condenser inlet node name
! - Condenser outlet node name
! - Water condenser volume flow rate (m3/s)
! - Evaporative condenser effectiveness
! - Evaporative condenser air flow rate (m3/s)
! - Evaporative condenser pump rated power consumption (W)
! - Supply water storage tank
! - Basin heater capacity (W)
! - Basin heater setpoint temperature (C)
! - Basin heater operating schedule
! - Fuel type
! - Minimum outdoor temperature in heat recovery mode (C)
! - Maximum outdoor temperature in heat recovery mode (C)
! - Heat recovery cooling capacity modifier curve
! - Initial heat recovery cooling capacity fraction
! - Heat recovery cooling capacity time constant
! - Heat recovery cooling energy modifier curve
! - Initial heat recovery cooling energy fraction
! - Heat recovery cooling energy time constant
! - Heat recovery heating capacity modifier curve
! - Initial heat recovery heating capacity fraction
! - Heat recovery heating capacity time constant
! - Heat recovery heating energy modifier curve
! - Initial heat recovery heating energy fraction
! - Heat recovery heating energy time constant
AirConditioner:VariableRefrigerantFlow,
    Unité extérieure DRV,  !- Heat Pump Name
    On 24/7,                 !- Availability Schedule Name
    15500.0000,              !- Gross Rated Total Cooling Capacity {W}
    3.430,                   !- Gross Rated Cooling COP {W/W}
    -5.00,                   !- Minimum Outdoor Temperature in Cooling Mode {C}
    46.00,                   !- Maximum Outdoor Temperature in Cooling Mode {C}
    VRFCoolCapFT,            !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolCapFTBoundary,    !- Cooling Capacity Ratio Boundary Curve Name
    VRFCoolCapFTHi,          !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFCoolEIRFT,            !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFCoolEIRFTBoundary,    !- Cooling Energy Input Ratio Boundary Curve Name
    VRFCoolEIRFTHi,          !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
    CoolingEIRLowPLR,        !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    CoolingEIRHiPLR,         !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    CoolingCombRatio,        !- Cooling Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,             !- Cooling Part-Load Fraction Correlation Curve Name
    18000.000,               !- Gross Rated Heating Capacity {W}
    1.00,                    !- Rated Heating Capacity Sizing Ratio {W/W}
    4.280,                   !- Gross Rated Heating COP {W/W}
    -20.00,                  !- Minimum Outdoor Temperature in Heating Mode {C}
    15.00,                   !- Maximum Outdoor Temperature in Heating Mode {C}
    VRFHeatCapFT,            !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatCapFTBoundary,    !- Heating Capacity Ratio Boundary Curve Name
    VRFHeatCapFTHi,          !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
    VRFHeatEIRFT,            !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
    VRFHeatEIRFTBoundary,    !- Heating Energy Input Ratio Boundary Curve Name
    VRFHeatEIRFTHi,          !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
    WetBulbTemperature,      !- Heating Performance Curve Outdoor Temperature Type
    HeatingEIRLowPLR,        !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
    HeatingEIRHiPLR,         !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
    HeatingCombRatio,        !- Heating Combination Ratio Correction Factor Curve Name
    VRFCPLFFPLR,             !- Heating Part-Load Fraction Correlation Curve Name
    0.20,                    !- Minimum Heat Pump Part-Load Ratio {dimensionless}
    ,                        !- Zone Name for Master Thermostat Location
    LoadPriority,            !- Master Thermostat Priority Control Type
    ,                        !- Thermostat Priority Schedule Name
    Unité extérieure DRV Liste de zones,  !- Zone Terminal Unit List Name
    No,                      !- Heat Pump Waste Heat Recovery
    50.00,                   !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
    15.00,                   !- Vertical Height used for Piping Correction Factor {m}
    CoolingLengthCorrectionFactor,  !- Piping Correction Factor for Length in Cooling Mode Curve Name
    -0.00,                   !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
    50.00,                   !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
    VRF Piping Correction Factor for Length in Heating Mode,  !- Piping Correction Factor for Length in Heating Mode Curve Name
    0.0000,                  !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
    15.000,                  !- Crankcase Heater Power per Compressor {W}
    2,                       !- Number of Compressors {dimensionless}
    0.5000,                  !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
    5.00,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater {C}
    Resistive,               !- Defrost Strategy
    Timed,                   !- Defrost Control
    ,                        !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
    0.0000,                  !- Defrost Time Period Fraction {dimensionless}
    autosize,                !- Resistive Defrost Heater Capacity {W}
    5.00,                    !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
    AirCooled,               !- Condenser Type
    Unité extérieure DRV Nœud Air Extérieur,  !- Condenser Inlet Node Name
    ,                        !- Condenser Outlet Node Name
    autosize,                !- Water Condenser Volume Flow Rate {m3/s}
    0.9000,                  !- Evaporative Condenser Effectiveness {dimensionless}
    autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    0.000,                   !- Basin Heater Capacity {W/K}
    2.00,                    !- Basin Heater Setpoint Temperature {C}
    On 24/7,                 !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    -10.00,                  !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
    40.00,                   !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
    VRF Heat Recovery Cooling Capacity Modifier,  !- Heat Recovery Cooling Capacity Modifier Curve Name
    0.50,                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
    0.1500,                  !- Heat Recovery Cooling Capacity Time Constant {hr}
    VRF Heat Recovery Cooling Energy Modifier,  !- Heat Recovery Cooling Energy Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Cooling Energy Fraction {W/W}
    0.0000,                  !- Heat Recovery Cooling Energy Time Constant {hr}
    VRF Heat Recovery Heating Capacity Modifier,  !- Heat Recovery Heating Capacity Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Heating Capacity Fraction {W/W}
    0.1500,                  !- Heat Recovery Heating Capacity Time Constant {hr}
    VRF Heat Recovery Heating Energy Modifier,  !- Heat Recovery Heating Energy Modifier Curve Name
    1.0000,                  !- Initial Heat Recovery Heating Energy Fraction {W/W}
    0.0000;                  !- Heat Recovery Heating Energy Time Constant {hr}


!-   ===========  ALL OBJECTS IN CLASS: ZONETERMINALUNITLIST ===========

! - Zone terminal unit list name
! - Zone terminal unit name 1
! - Zone terminal unit name 2
! - Zone terminal unit name 3
! - Zone terminal unit name 4
! - Zone terminal unit name 5
! - Zone terminal unit name 6
! - Zone terminal unit name 7
ZoneTerminalUnitList,
    Unité extérieure DRV Liste de zones,  !- Zone Terminal Unit List Name
    RDC:TESLA Unité intérieure DRV,  !- Zone Terminal Unit Name 1
    RDC:LUMIERE Unité intérieure DRV,  !- Zone Terminal Unit Name 2
    Etage:NOBEL Unité intérieure DRV,  !- Zone Terminal Unit Name 3
    Etage:TURING Unité intérieure DRV,  !- Zone Terminal Unit Name 4
    RDC:LOCALTECH Unité intérieure DRV,  !- Zone Terminal Unit Name 5
    Etage:BUREAUETAGE Unité intérieure DRV,  !- Zone Terminal Unit Name 6
    Etage:LOCALSERVEURS Unité intérieure DRV;  !- Zone Terminal Unit Name 7


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

! - Controller name
! - Controller relief air outlet node
! - Controller return air node
! - Controller mixed air node
! - Controller actuator node
! - Minimum outdoor air flow rate (m3/s)
! - Maximum outdoor air flow rate (m3/s)
! - Economiser control type
! - Economiser control action type
! - Economiser maximum limit dry bulb temperature (C)
! - Economiser maximum limit enthalpy (J/kg)
! - Economiser maximum limit dew point temperature (C)
! - Electronic enthalpy limit curve name
! - Economiser minimum limit dry bulb temperature (C)
! - Lockout type
! - Minimum limit type
! - Minimum outdoor air schedule
! - Minimum fraction of outdoor air schedule
! - Maximum fraction of outdoor air schedule
! - Mechanical ventilation controller
! - Time of day economiser control schedule
! - High humidity control
! - Humidistat control zone name
! - High humidity outdoor air flow ratio
! - Control high indoor humidity based on outdoor humidity ratio
! - Heat recovery by-pass control type
Controller:OutdoorAir,
    Distribution Air CTA Contrôleur Air Extérieur,  !- Name
    Distribution Air CTA Relief Air Outlet,  !- Relief Air Outlet Node Name
    Distribution Air CTA Ventilateur Extraction Air Outlet Node,  !- Return Air Node Name
    Distribution Air CTA Mixed Air Outlet,  !- Mixed Air Node Name
    Distribution Air CTA Outdoor Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

! - Outside air system controller list
! - Controller 1 object type
! - Controller 1 name
AirLoopHVAC:ControllerList,
    Distribution Air CTA Liste Contrôleurs Air Extérieur,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Distribution Air CTA Contrôleur Air Extérieur;  !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

! - Name of loop
! - Controller list name
! - Availability manager list
! - Design supply air flow rate (m3/s)
! - Branch list
! - Connector list
! - Supply side inlet node
! - Demand side outlet node
! - Demand side inlet nodes
! - Supply side outlet nodes
AirLoopHVAC,
    Distribution Air,        !- Name
    ,                        !- Controller List Name
    Distribution Air Liste Gestionnaires Disponibilité,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    Distribution Air Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Distribution Air Supply Side Inlet,  !- Supply Side Inlet Node Name
    Distribution Air Demand Side Outlet,  !- Demand Side Outlet Node Name
    Distribution Air Liste Nœuds d'Entrée Coté Demande,  !- Demand Side Inlet Node Names
    Distribution Air Liste Nœuds de Sortie Coté Production;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

! - Outside air system equipment list
! - Component 1 object type
! - Component 1 name
! - Component 2 object type
! - Component 2 name
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    Distribution Air CTA Liste Equipements Air Extérieur,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    Distribution Air CTA Récupérateur de Chaleur,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    Distribution Air CTA Mélangeur Air Extérieur;  !- Component 2 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

! - Outside air system name
! - Outside air system controller list
! - Outside air system equipment list
AirLoopHVAC:OutdoorAirSystem,
    Distribution Air CTA Système d'air extérieur,  !- Name
    Distribution Air CTA Liste Contrôleurs Air Extérieur,  !- Controller List Name
    Distribution Air CTA Liste Equipements Air Extérieur;  !- Outdoor Air Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

! - Name of outdoor air mixer
! - Mixed air node name
! - Outdoor air stream node
! - Relief air stream node
! - Return air stream node name
OutdoorAir:Mixer,
    Distribution Air CTA Mélangeur Air Extérieur,  !- Name
    Distribution Air CTA Mixed Air Outlet,  !- Mixed Air Node Name
    Distribution Air CTA Heat Recovery Supply Outlet,  !- Outdoor Air Stream Node Name
    Distribution Air CTA Relief Air Outlet,  !- Relief Air Stream Node Name
    Distribution Air CTA Ventilateur Extraction Air Outlet Node;  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

! - Zone splitter name
! - Inlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
! - Outlet node name
AirLoopHVAC:ZoneSplitter,
    Distribution Air Diviseur de Zone,  !- Name
    Distribution Air Demand Side Inlet 1,  !- Inlet Node Name
    Distribution Air Diviseur de Zone Outlet Node 1,  !- Outlet 1 Node Name
    Distribution Air Diviseur de Zone Outlet Node 2,  !- Outlet 2 Node Name
    Distribution Air Diviseur de Zone Outlet Node 3,  !- Outlet 3 Node Name
    Distribution Air Diviseur de Zone Outlet Node 4,  !- Outlet 4 Node Name
    Distribution Air Diviseur de Zone Outlet Node 5,  !- Outlet 5 Node Name
    Distribution Air Diviseur de Zone Outlet Node 6,  !- Outlet 6 Node Name
    Distribution Air Diviseur de Zone Outlet Node 7;  !- Outlet 7 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

! - Name of supply path
! - Name of supply path 1 inlet node,
! - Component 1 object type
! - Component 1 object name
AirLoopHVAC:SupplyPath,
    Distribution Air Coté demande Supply Path 1,  !- Name
    Distribution Air Demand Side Inlet 1,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Distribution Air Diviseur de Zone;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

! - Zone mixer name
! - Outlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
! - Inlet node name
AirLoopHVAC:ZoneMixer,
    Distribution Air Mélangeur de Zone,  !- Name
    Distribution Air Demand Side Outlet,  !- Outlet Node Name
    Distribution Air Mélangeur de Zone Inlet Node 1,  !- Inlet 1 Node Name
    Distribution Air Mélangeur de Zone Inlet Node 2,  !- Inlet 2 Node Name
    Distribution Air Mélangeur de Zone Inlet Node 3,  !- Inlet 3 Node Name
    Distribution Air Mélangeur de Zone Inlet Node 4,  !- Inlet 4 Node Name
    Distribution Air Mélangeur de Zone Inlet Node 5,  !- Inlet 5 Node Name
    Distribution Air Mélangeur de Zone Inlet Node 6,  !- Inlet 6 Node Name
    Distribution Air Mélangeur de Zone Inlet Node 7;  !- Inlet 7 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

! - Name of return path
! - Name of return path outlet node
! - Component 1 object type
! - Component 1 object name
AirLoopHVAC:ReturnPath,
    Distribution Air Coté demande Return Path,  !- Name
    Distribution Air Demand Side Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Distribution Air Mélangeur de Zone;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

! - Branch name
! - Pressure drop curve name
! - Component 1 object type
! - Component 1 name
! - Component 1 inlet node name
! - Component 1 outlet node name
! - Component 2 object type
! - Component 2 name
! - Component 2 inlet node name
! - Component 2 outlet node name
! - Component 3 object type
! - Component 3 name
! - Component 3 inlet node name
! - Component 3 outlet node name
Branch,
    Distribution Air CTA Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Fan:VariableVolume,      !- Component 1 Object Type
    Distribution Air CTA Ventilateur Extraction,  !- Component 1 Name
    Distribution Air Supply Side Inlet,  !- Component 1 Inlet Node Name
    Distribution Air CTA Ventilateur Extraction Air Outlet Node,  !- Component 1 Outlet Node Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    Distribution Air CTA Système d'air extérieur,  !- Component 2 Name
    Distribution Air CTA Ventilateur Extraction Air Outlet Node,  !- Component 2 Inlet Node Name
    Distribution Air CTA Mixed Air Outlet,  !- Component 2 Outlet Node Name
    Fan:VariableVolume,      !- Component 3 Object Type
    Distribution Air CTA Ventilateur Soufflage,  !- Component 3 Name
    Distribution Air CTA Mixed Air Outlet,  !- Component 3 Inlet Node Name
    Distribution Air Supply Side Outlet 1;  !- Component 3 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

! - Name of branch list
! - Name of branch 1
BranchList,
    Distribution Air Branches,  !- Name
    Distribution Air CTA Main Branch;  !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

! - Demand side oulet nodes
! - Demand side inlet node 1
NodeList,
    Distribution Air Liste Nœuds d'Entrée Coté Demande,  !- Name
    Distribution Air Demand Side Inlet 1;  !- Node 1 Name

! - Supply side oulet nodes
! - Supply side outlet node 1
NodeList,
    Distribution Air Liste Nœuds de Sortie Coté Production,  !- Name
    Distribution Air Supply Side Outlet 1;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node
! - Name of zone air inlet node
NodeList,
    RDC:LOCALTECH Air Inlet Node List,  !- Name
    RDC:LOCALTECH Simple Flux VAC Sans Réchauffage Supply Outlet,  !- Node 1 Name
    RDC:LOCALTECH Unité intérieure DRV Supply Outlet;  !- Node 2 Name

! - Name of zone air exhaust node list
! - Name of zone air exhaust node
NodeList,
    RDC:LOCALTECH Air Exhaust Node List,  !- Name
    RDC:LOCALTECH Unité intérieure DRV Return;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node
! - Name of zone air inlet node
NodeList,
    Etage:BUREAUETAGE Air Inlet Node List,  !- Name
    Etage:BUREAUETAGE Simple Flux VAC Sans Réchauffage Supply Outlet,  !- Node 1 Name
    Etage:BUREAUETAGE Unité intérieure DRV Supply Outlet;  !- Node 2 Name

! - Name of zone air exhaust node list
! - Name of zone air exhaust node
NodeList,
    Etage:BUREAUETAGE Air Exhaust Node List,  !- Name
    Etage:BUREAUETAGE Unité intérieure DRV Return;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node
! - Name of zone air inlet node
NodeList,
    Etage:LOCALSERVEURS Air Inlet Node List,  !- Name
    Etage:LOCALSERVEURS Simple Flux VAC Sans Réchauffage Supply Outlet,  !- Node 1 Name
    Etage:LOCALSERVEURS Unité intérieure DRV Supply Outlet;  !- Node 2 Name

! - Name of zone air exhaust node list
! - Name of zone air exhaust node
NodeList,
    Etage:LOCALSERVEURS Air Exhaust Node List,  !- Name
    Etage:LOCALSERVEURS Unité intérieure DRV Return;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node
! - Name of zone air inlet node
NodeList,
    RDC:TESLA Air Inlet Node List,  !- Name
    RDC:TESLA Air ext. Double flux VAV Supply Outlet,  !- Node 1 Name
    RDC:TESLA Unité intérieure DRV Supply Outlet;  !- Node 2 Name

! - Name of zone air exhaust node list
! - Name of zone air exhaust node
NodeList,
    RDC:TESLA Air Exhaust Node List,  !- Name
    RDC:TESLA Unité intérieure DRV Return;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node
! - Name of zone air inlet node
NodeList,
    RDC:LUMIERE Air Inlet Node List,  !- Name
    RDC:LUMIERE Air ext. Double flux VAV Supply Outlet,  !- Node 1 Name
    RDC:LUMIERE Unité intérieure DRV Supply Outlet;  !- Node 2 Name

! - Name of zone air exhaust node list
! - Name of zone air exhaust node
NodeList,
    RDC:LUMIERE Air Exhaust Node List,  !- Name
    RDC:LUMIERE Unité intérieure DRV Return;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node
! - Name of zone air inlet node
NodeList,
    Etage:NOBEL Air Inlet Node List,  !- Name
    Etage:NOBEL Air ext. Double flux VAV Supply Outlet,  !- Node 1 Name
    Etage:NOBEL Unité intérieure DRV Supply Outlet;  !- Node 2 Name

! - Name of zone air exhaust node list
! - Name of zone air exhaust node
NodeList,
    Etage:NOBEL Air Exhaust Node List,  !- Name
    Etage:NOBEL Unité intérieure DRV Return;  !- Node 1 Name

! - Name of zone air inlet node list
! - Name of zone air inlet node
! - Name of zone air inlet node
NodeList,
    Etage:TURING Air Inlet Node List,  !- Name
    Etage:TURING Air ext. Double flux VAV Supply Outlet,  !- Node 1 Name
    Etage:TURING Unité intérieure DRV Supply Outlet;  !- Node 2 Name

! - Name of zone air exhaust node list
! - Name of zone air exhaust node
NodeList,
    Etage:TURING Air Exhaust Node List,  !- Name
    Etage:TURING Unité intérieure DRV Return;  !- Node 1 Name

! - Setpoint node list
! - Setpoint node  1
NodeList,
    Distribution Air Gestionnaire Consigne Node List,  !- Name
    Distribution Air Supply Side Outlet 1;  !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

! - Outside air node
OutdoorAir:NodeList,
    Distribution Air CTA Outdoor Air Inlet;  !- Node or NodeList Name 1

! - Condenser outdoor air node
OutdoorAir:NodeList,
    Unité extérieure DRV Nœud Air Extérieur;  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

! - Air loop availability manager name
! - Air loop availability manager schedule
AvailabilityManager:Scheduled,
    Distribution Air Disponibilité,  !- Name
    On 24/7;                 !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

! - Availability manager list name
! - Air loop availability manager type
! - Air loop availability manager name
AvailabilityManagerAssignmentList,
    Distribution Air Liste Gestionnaires Disponibilité,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Distribution Air Disponibilité;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

! - Component name
! - Control variable
! - Setpoint schedule
! - Setpoint node list
SetpointManager:Scheduled,
    Distribution Air Gestionnaire Consigne,  !- Name
    Temperature,             !- Control Variable
    DOAS supply air temperature: Always 18.00,  !- Schedule Name
    Distribution Air Gestionnaire Consigne Node List;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

! - Name
! - Control variable
! - Reference setpoint node name
! - Fan inlet node name
! - Fan outlet node name
! - Mixed air node name
SetpointManager:MixedAir,
    Distribution Air CTA Système d'air extérieur Mixed Air Manager,  !- Name
    Temperature,             !- Control Variable
    Distribution Air Supply Side Outlet 1,  !- Reference Setpoint Node Name
    Distribution Air CTA Mixed Air Outlet,  !- Fan Inlet Node Name
    Distribution Air Supply Side Outlet 1,  !- Fan Outlet Node Name
    Distribution Air CTA Mixed Air Outlet;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:LINEAR ===========

! Curve: CoolingCombRatio
Curve:Linear,
    CoolingCombRatio,        !- Name
    0.618055,                !- Coefficient1 Constant
    0.381945,                !- Coefficient2 x
    1.0,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! Curve: HeatingCombRatio
Curve:Linear,
    HeatingCombRatio,        !- Name
    0.96034,                 !- Coefficient1 Constant
    0.03966,                 !- Coefficient2 x
    1.0,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

! Curve: VRFACCoolCapFFF
Curve:Quadratic,
    VRFACCoolCapFFF,         !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! Curve: CoolingEIRHiPLR
Curve:Quadratic,
    CoolingEIRHiPLR,         !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    1.0,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! Curve: VRFCPLFFPLR
Curve:Quadratic,
    VRFCPLFFPLR,             !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

! Curve: HeatingEIRHiPLR
Curve:Quadratic,
    HeatingEIRHiPLR,         !- Name
    2.4294355,               !- Coefficient1 Constant
    -2.235887,               !- Coefficient2 x
    0.8064516,               !- Coefficient3 x**2
    1.0,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

! Curve: DefaultFanEffRatioCurve
Curve:Cubic,
    DefaultFanEffRatioCurve, !- Name
    0.33856828,              !- Coefficient1 Constant
    1.72644131,              !- Coefficient2 x
    -1.49280132,             !- Coefficient3 x**2
    0.42776208,              !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.3,                     !- Minimum Curve Output
    1.0;                     !- Maximum Curve Output

! Curve: ElectronicEnthalpyCurve
Curve:Cubic,
    ElectronicEnthalpyCurve, !- Name
    0.01342704,              !- Coefficient1 Constant
    -0.00047892,             !- Coefficient2 x
    0.000053352,             !- Coefficient3 x**2
    -0.0000018103,           !- Coefficient4 x**3
    16.6,                    !- Minimum Value of x
    29.13;                   !- Maximum Value of x

! Curve: VRFTUCoolCapFT
Curve:Cubic,
    VRFTUCoolCapFT,          !- Name
    0.504547273506488,       !- Coefficient1 Constant
    0.0288891279198444,      !- Coefficient2 x
    -0.000010819418650677,   !- Coefficient3 x**2
    0.0000101359395177008,   !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Curve: VRFTUHeatCapFT
Curve:Cubic,
    VRFTUHeatCapFT,          !- Name
    -0.390708928227928,      !- Coefficient1 Constant
    0.261815023760162,       !- Coefficient2 x
    -0.0130431603151873,     !- Coefficient3 x**2
    0.000178131745997821,    !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.5,                     !- Minimum Curve Output
    1.5,                     !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Curve: VRFCoolCapFTBoundary
Curve:Cubic,
    VRFCoolCapFTBoundary,    !- Name
    25.73473775,             !- Coefficient1 Constant
    -0.03150043,             !- Coefficient2 x
    -0.01416595,             !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    11,                      !- Minimum Value of x
    30,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature;             !- Input Unit Type for X

! Curve: VRFCoolEIRFTBoundary
Curve:Cubic,
    VRFCoolEIRFTBoundary,    !- Name
    25.73473775,             !- Coefficient1 Constant
    -0.03150043,             !- Coefficient2 x
    -0.01416595,             !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature;             !- Input Unit Type for X

! Curve: CoolingEIRLowPLR
Curve:Cubic,
    CoolingEIRLowPLR,        !- Name
    0.4628123,               !- Coefficient1 Constant
    -1.0402406,              !- Coefficient2 x
    2.17490997,              !- Coefficient3 x**2
    -0.5974817,              !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Capacity;                !- Output Unit Type

! Curve: VRFHeatCapFTBoundary
Curve:Cubic,
    VRFHeatCapFTBoundary,    !- Name
    -7.6000882,              !- Coefficient1 Constant
    3.05090016,              !- Coefficient2 x
    -0.1162844,              !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature;             !- Input Unit Type for X

! Curve: VRFHeatEIRFTBoundary
Curve:Cubic,
    VRFHeatEIRFTBoundary,    !- Name
    -7.6000882,              !- Coefficient1 Constant
    3.05090016,              !- Coefficient2 x
    -0.1162844,              !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -20,                     !- Minimum Curve Output
    15,                      !- Maximum Curve Output
    Temperature;             !- Input Unit Type for X

! Curve: HeatingEIRLowPLR
Curve:Cubic,
    HeatingEIRLowPLR,        !- Name
    0.1400093,               !- Coefficient1 Constant
    0.6415002,               !- Coefficient2 x
    0.1339047,               !- Coefficient3 x**2
    0.0845859,               !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type

! Curve: ConstantFanEffRatioCurve
Curve:Cubic,
    ConstantFanEffRatioCurve,!- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: CURVE:EXPONENT ===========

! Curve: DefaultFanPowerRatioCurve
Curve:Exponent,
    DefaultFanPowerRatioCurve,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    3,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    0.01,                    !- Minimum Curve Output
    1.5;                     !- Maximum Curve Output

! Curve: ConstantFanPowerRatioCurve
Curve:Exponent,
    ConstantFanPowerRatioCurve,  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    0,                       !- Coefficient3 Constant
    0,                       !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Dimensionless;           !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

! Curve: VRFCoolCapFT
Curve:Biquadratic,
    VRFCoolCapFT,            !- Name
    0.576882692,             !- Coefficient1 Constant
    0.017447952,             !- Coefficient2 x
    0.000583269,             !- Coefficient3 x**2
    -1.76324E-06,            !- Coefficient4 y
    -7.474E-09,              !- Coefficient5 y**2
    -1.30413E-07,            !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    -5,                      !- Minimum Value of y
    23,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRFCoolCapFTHi
Curve:Biquadratic,
    VRFCoolCapFTHi,          !- Name
    0.6867358,               !- Coefficient1 Constant
    0.0207631,               !- Coefficient2 x
    0.0005447,               !- Coefficient3 x**2
    -0.0016218,              !- Coefficient4 y
    -4.259E-07,              !- Coefficient5 y**2
    -0.0003392,              !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    16,                      !- Minimum Value of y
    43,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRFCoolEIRFT
Curve:Biquadratic,
    VRFCoolEIRFT,            !- Name
    0.989010541,             !- Coefficient1 Constant
    -0.02347967,             !- Coefficient2 x
    0.000199711,             !- Coefficient3 x**2
    0.005968336,             !- Coefficient4 y
    -1.0289E-07,             !- Coefficient5 y**2
    -0.00015686,             !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    -5,                      !- Minimum Value of y
    23,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRFCoolEIRFTHi
Curve:Biquadratic,
    VRFCoolEIRFTHi,          !- Name
    0.14351470,              !- Coefficient1 Constant
    0.01860035,              !- Coefficient2 x
    -0.0003954,              !- Coefficient3 x**2
    0.02485219,              !- Coefficient4 y
    0.00016329,              !- Coefficient5 y**2
    -0.0006244,              !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    24,                      !- Maximum Value of x
    16,                      !- Minimum Value of y
    43,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRFHeatCapFT
Curve:Biquadratic,
    VRFHeatCapFT,            !- Name
    1.014599599,             !- Coefficient1 Constant
    -0.002506703,            !- Coefficient2 x
    -0.000141599,            !- Coefficient3 x**2
    0.026931595,             !- Coefficient4 y
    1.83538E-06,             !- Coefficient5 y**2
    -0.000358147,            !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -20,                     !- Minimum Value of y
    15,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRFHeatCapFTHi
Curve:Biquadratic,
    VRFHeatCapFTHi,          !- Name
    1.161134821,             !- Coefficient1 Constant
    0.027478868,             !- Coefficient2 x
    -0.00168795,             !- Coefficient3 x**2
    0.001783378,             !- Coefficient4 y
    2.03208E-06,             !- Coefficient5 y**2
    -6.8969E-05,             !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -10,                     !- Minimum Value of y
    15,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRFHeatEIRFT
Curve:Biquadratic,
    VRFHeatEIRFT,            !- Name
    0.87465501,              !- Coefficient1 Constant
    -0.01319754,             !- Coefficient2 x
    0.00110307,              !- Coefficient3 x**2
    -0.0133118,              !- Coefficient4 y
    0.00089017,              !- Coefficient5 y**2
    -0.00012766,             !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -20,                     !- Minimum Value of y
    12,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRFHeatEIRFTHi
Curve:Biquadratic,
    VRFHeatEIRFTHi,          !- Name
    2.504005146,             !- Coefficient1 Constant
    -0.05736767,             !- Coefficient2 x
    4.07336E-05,             !- Coefficient3 x**2
    -0.12959669,             !- Coefficient4 y
    0.00135839,              !- Coefficient5 y**2
    0.00317047,              !- Coefficient6 x*y
    15,                      !- Minimum Value of x
    27,                      !- Maximum Value of x
    -10,                     !- Minimum Value of y
    15,                      !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: CoolingLengthCorrectionFactor
Curve:Biquadratic,
    CoolingLengthCorrectionFactor,  !- Name
    1.0693794,               !- Coefficient1 Constant
    -0.0014951,              !- Coefficient2 x
    2.56E-06,                !- Coefficient3 x**2
    -0.1151104,              !- Coefficient4 y
    0.0511169,               !- Coefficient5 y**2
    -0.0004369,              !- Coefficient6 x*y
    8,                       !- Minimum Value of x
    175,                     !- Maximum Value of x
    0.5,                     !- Minimum Value of y
    1.5,                     !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRF Piping Correction Factor for Length in Heating Mode
Curve:Biquadratic,
    VRF Piping Correction Factor for Length in Heating Mode,  !- Name
    0.989916,                !- Coefficient1 Constant
    0.001961,                !- Coefficient2 x
    -.000036,                !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    7,                       !- Minimum Value of x
    106.5,                   !- Maximum Value of x
    1,                       !- Minimum Value of y
    1,                       !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Distance,                !- Input Unit Type for X
    Dimensionless,           !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRF Heat Recovery Cooling Capacity Modifier
Curve:Biquadratic,
    VRF Heat Recovery Cooling Capacity Modifier,  !- Name
    0.9,                     !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRF Heat Recovery Cooling Energy Modifier
Curve:Biquadratic,
    VRF Heat Recovery Cooling Energy Modifier,  !- Name
    1.1,                     !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRF Heat Recovery Heating Capacity Modifier
Curve:Biquadratic,
    VRF Heat Recovery Heating Capacity Modifier,  !- Name
    0.9,                     !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

! Curve: VRF Heat Recovery Heating Energy Modifier
Curve:Biquadratic,
    VRF Heat Recovery Heating Energy Modifier,  !- Name
    1.1,                     !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100,                     !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: CURRENCYTYPE ===========

CurrencyType,
    EUR;                     !- Monetary Unit


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    regular,                 !- Key Field
    Name;                    !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SCHEDULES ===========

Output:Schedules,
    Hourly;                  !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    EnergyConsumptionElectricityNaturalGasMonthly,  !- Report 1 Name
    EndUseEnergyConsumptionElectricityMonthly,  !- Report 2 Name
    ComfortReportSimple55Monthly,  !- Report 3 Name
    OccupantComfortDataSummaryMonthly,  !- Report 4 Name
    AnnualBuildingUtilityPerformanceSummary,  !- Report 5 Name
    ZoneTemperatureOscillationReportMonthly,  !- Report 6 Name
    AllSummary;              !- Report 7 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
    Equipments,              !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:Electricity:Zone:ETAGE:BUREAUETAGE ,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    InteriorEquipment:Electricity:Zone:ETAGE:LOCALSERVEURS ,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity:Zone:ETAGE:NOBEL ,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity:Zone:ETAGE:TURING ,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    InteriorEquipment:Electricity:Zone:RDC:LOCALTECH ,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    InteriorEquipment:Electricity:Zone:RDC:LUMIERE ,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    InteriorEquipment:Electricity:Zone:RDC:TESLA ,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
    Lights,                  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity:Zone:ETAGE:BUREAUETAGE ,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    InteriorLights:Electricity:Zone:ETAGE:LOCALSERVEURS ,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity:Zone:ETAGE:NOBEL ,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    InteriorLights:Electricity:Zone:ETAGE:TURING ,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    InteriorLights:Electricity:Zone:RDC:HALLRDC ,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    InteriorLights:Electricity:Zone:RDC:LOCALTECH ,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    InteriorLights:Electricity:Zone:RDC:LUMIERE ,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    InteriorLights:Electricity:Zone:RDC:TESLA ,  !- Variable or Meter 8 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,
    Cooling,                 !- Name
    2,                       !- Digits After Decimal
    Cooling:EnergyTransfer:Zone:ETAGE:BUREAUETAGE ,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Cooling:EnergyTransfer:Zone:ETAGE:LOCALSERVEURS ,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Cooling:EnergyTransfer:Zone:ETAGE:NOBEL ,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:EnergyTransfer:Zone:ETAGE:TURING ,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Cooling:EnergyTransfer:Zone:RDC:HALLRDC ,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cooling:EnergyTransfer:Zone:RDC:LOCALTECH ,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Cooling:EnergyTransfer:Zone:RDC:LUMIERE ,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:EnergyTransfer:Zone:RDC:TESLA ,  !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity ,    !- Variable or Meter 9 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 9

Output:Table:Monthly,
    Electricity,             !- Name
    2,                       !- Digits After Decimal
    Electricity:Facility ,   !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    Indoor temperature,      !- Name
    2,                       !- Digits After Decimal
    Zone Thermostat Air Temperature ,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    Fanger PMV,              !- Name
    2,                       !- Digits After Decimal
    Zone Thermal Comfort Fanger Model PMV ,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    TabAndHTML,              !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermostat Air Temperature ,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air Relative Humidity ,  !- Variable Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Electricity:Zone:RDC:TESLA ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity:Zone:RDC:TESLA ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity:Zone:RDC:TESLA ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Electricity:Zone:RDC:LUMIERE ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity:Zone:RDC:LUMIERE ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity:Zone:RDC:LUMIERE ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Electricity:Zone:RDC:LOCALTECH ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity:Zone:RDC:LOCALTECH ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity:Zone:RDC:LOCALTECH ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Electricity:Zone:RDC:HALLRDC ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity:Zone:RDC:HALLRDC ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Electricity:Zone:ETAGE:TURING ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity:Zone:ETAGE:TURING ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity:Zone:ETAGE:TURING ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Electricity:Zone:ETAGE:NOBEL ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity:Zone:ETAGE:NOBEL ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity:Zone:ETAGE:NOBEL ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Electricity:Zone:ETAGE:LOCALSERVEURS ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity:Zone:ETAGE:LOCALSERVEURS ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity:Zone:ETAGE:LOCALSERVEURS ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Electricity:Zone:ETAGE:BUREAUETAGE ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity:Zone:ETAGE:BUREAUETAGE ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity:Zone:ETAGE:BUREAUETAGE ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    EnergyTransfer:Zone:RDC:TESLA ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Cooling:EnergyTransfer:Zone:RDC:TESLA ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Heating:EnergyTransfer:Zone:RDC:TESLA ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    RDC:TESLA:Fans:Electricity ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Cooling:EnergyTransfer:Zone:ETAGE:BUREAUETAGE ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    EnergyTransfer:Zone:ETAGE:BUREAUETAGE ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Heating:EnergyTransfer:Zone:ETAGE:BUREAUETAGE ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Etage:BUREAUETAGE:Fans:Electricity ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Cooling:EnergyTransfer:Zone:ETAGE:LOCALSERVEURS ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Cooling:EnergyTransfer:Zone:ETAGE:NOBEL ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Cooling:EnergyTransfer:Zone:ETAGE:TURING ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Cooling:EnergyTransfer:Zone:RDC:HALLRDC ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Cooling:EnergyTransfer:Zone:RDC:LOCALTECH ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Cooling:EnergyTransfer:Zone:RDC:LUMIERE ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    EnergyTransfer:Zone:ETAGE:LOCALSERVEURS ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    EnergyTransfer:Zone:ETAGE:NOBEL ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    EnergyTransfer:Zone:ETAGE:TURING ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    EnergyTransfer:Zone:RDC:HALLRDC ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    EnergyTransfer:Zone:RDC:LOCALTECH ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    EnergyTransfer:Zone:RDC:LUMIERE ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Heating:EnergyTransfer:Zone:ETAGE:LOCALSERVEURS ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Heating:EnergyTransfer:Zone:ETAGE:NOBEL ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Heating:EnergyTransfer:Zone:ETAGE:TURING ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Heating:EnergyTransfer:Zone:RDC:HALLRDC ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Heating:EnergyTransfer:Zone:RDC:LOCALTECH ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Heating:EnergyTransfer:Zone:RDC:LUMIERE ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Etage:LOCALSERVEURS:Fans:Electricity ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Etage:NOBEL:Fans:Electricity ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Etage:TURING:Fans:Electricity ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    RDC:LOCALTECH:Fans:Electricity ,  !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    RDC:LUMIERE:Fans:Electricity ,  !- Key Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayUnusedSchedules,  !- Key 1
    DisplayUnusedObjects,    !- Key 2
    DisplayExtraWarnings,    !- Key 3
    DisplayAdvancedReportVariables;  !- Key 4

